<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<title>La Haute Borne Performance</title>
<meta name="description" content="Interactive wind farm SCADA performance review: power curves, lost production, recurring derates and long-term P50 and P90 energy for the La Haute Borne wind farm, built on public ENGIE data.">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Archivo:wdth,wght@75..100,500..800&family=IBM+Plex+Mono:wght@400;500&family=Source+Sans+3:wght@400;600;700&display=swap">
<style>
/* Layout: control-room review sheet. Summary strip, sticky filter rail, then stacked analysis panels that each lead with one plain finding. */
:root {
  --bg: #f3f6f8;
  --surface: #ffffff;
  --surface-2: #eaf0f4;
  --ink: #0f1a24;
  --ink-2: #475665;
  --ink-3: #75838f;
  --line: #d6dee5;
  --accent: #1c5cab;
  --accent-ink: #ffffff;
  --accent-soft: #dce8f7;
  --s1: #2a78d6; --s2: #eb6834; --s3: #1baf7a; --s4: #eda100; --s5: #e87ba4;
  --muted-point: #c3ccd4;
  --seq-0: #cde2fb; --seq-1: #86b6ef; --seq-2: #3987e5; --seq-3: #1c5cab; --seq-4: #0d366b;
  --font-display: "Archivo", "Arial Narrow", "Segoe UI", system-ui, sans-serif;
  --font-body: "Source Sans 3", "Segoe UI", system-ui, -apple-system, sans-serif;
  --font-data: "IBM Plex Mono", ui-monospace, "Cascadia Mono", Consolas, monospace;
  --radius: 10px;
}
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) {
    --bg: #0d1318; --surface: #141c24; --surface-2: #1b252f; --ink: #e6edf3; --ink-2: #a8b5c2; --ink-3: #7b8996;
    --line: #283440; --accent: #6aa5ee; --accent-ink: #0d1318; --accent-soft: #1b3150;
    --s1: #3987e5; --s2: #d95926; --s3: #199e70; --s4: #c98500; --s5: #d55181;
    --muted-point: #3a4653;
    --seq-0: #184f95; --seq-1: #256abf; --seq-2: #3987e5; --seq-3: #6da7ec; --seq-4: #b7d3f6;
    color-scheme: dark;
  }
}
:root[data-theme="dark"] {
  --bg: #0d1318; --surface: #141c24; --surface-2: #1b252f; --ink: #e6edf3; --ink-2: #a8b5c2; --ink-3: #7b8996;
  --line: #283440; --accent: #6aa5ee; --accent-ink: #0d1318; --accent-soft: #1b3150;
  --s1: #3987e5; --s2: #d95926; --s3: #199e70; --s4: #c98500; --s5: #d55181;
  --muted-point: #3a4653;
  --seq-0: #184f95; --seq-1: #256abf; --seq-2: #3987e5; --seq-3: #6da7ec; --seq-4: #b7d3f6;
  color-scheme: dark;
}
* { box-sizing: border-box; }
html { -webkit-text-size-adjust: 100%; }
body {
  margin: 0; background: var(--bg); color: var(--ink);
  font-family: var(--font-body); font-size: 16px; line-height: 1.5;
}
body::before { content: ""; position: fixed; inset: 0 0 auto; height: env(safe-area-inset-top, 0px); z-index: 10; background: var(--surface); }
a { color: var(--accent); }
a:focus-visible, button:focus-visible, select:focus-visible, input:focus-visible + span { outline: 2px solid var(--accent); outline-offset: 2px; }
.wrap { max-width: 1240px; margin: 0 auto; padding-left: max(16px, env(safe-area-inset-left, 0px)); padding-right: max(16px, env(safe-area-inset-right, 0px)); }
h1, h2, h3 { font-family: var(--font-display); text-wrap: balance; margin: 0; letter-spacing: -0.01em; }
.num { font-variant-numeric: tabular-nums; }

/* Header */
.top { background: var(--surface); border-bottom: 1px solid var(--line); }
.top .wrap { padding-block: 28px 22px; display: grid; gap: 14px; }
.eyebrow { font-family: var(--font-data); font-size: 12px; letter-spacing: 0.08em; text-transform: uppercase; color: var(--ink-3); }
.top h1 { font-size: clamp(28px, 4vw, 42px); font-weight: 750; font-stretch: 88%; line-height: 1.05; }
.lede { max-width: 72ch; color: var(--ink-2); margin: 0; }
.links { display: flex; flex-wrap: wrap; gap: 10px; }
.btn { display: inline-flex; align-items: center; gap: 6px; padding: 8px 14px; border-radius: 999px; border: 1px solid var(--line); color: var(--ink); text-decoration: none; font-weight: 600; font-size: 14px; background: var(--surface); }
.btn.primary { background: var(--accent); color: var(--accent-ink); border-color: var(--accent); }
.btn:hover { border-color: var(--accent); }

/* KPI strip */
.kpis { display: grid; grid-template-columns: repeat(6, minmax(0, 1fr)); gap: 1px; background: var(--line); border: 1px solid var(--line); border-radius: var(--radius); overflow: hidden; margin-top: 22px; }
.kpi { background: var(--surface); padding: 14px 16px; display: grid; gap: 2px; align-content: start; }
.kpi .label { font-size: 13px; color: var(--ink-2); }
.kpi .value { font-family: var(--font-display); font-size: 28px; font-weight: 700; font-stretch: 90%; font-variant-numeric: tabular-nums; line-height: 1.1; }
.kpi .value small { font-family: var(--font-body); font-size: 14px; font-weight: 600; color: var(--ink-2); margin-left: 3px; }
.kpi .note { font-size: 12px; color: var(--ink-3); }
.kpi .scope { display: inline-block; font-family: var(--font-data); font-size: 10px; letter-spacing: 0.06em; text-transform: uppercase; color: var(--accent); }

/* Filters */
.filters { position: sticky; top: env(safe-area-inset-top, 0px); z-index: 5; background: color-mix(in srgb, var(--bg) 92%, transparent); backdrop-filter: blur(6px); border-bottom: 1px solid var(--line); margin-top: 22px; }
.filters .wrap { padding-block: 12px; display: flex; flex-wrap: wrap; gap: 14px 22px; align-items: end; }
.fgroup { display: grid; gap: 6px; min-width: 0; }
.fgroup > .flabel { font-size: 12px; font-weight: 600; color: var(--ink-2); letter-spacing: 0.02em; }
.chips { display: flex; flex-wrap: wrap; gap: 6px; }
.chip { position: relative; }
.chip input { position: absolute; opacity: 0; width: 1px; height: 1px; }
.chip span { display: inline-block; padding: 6px 11px; border-radius: 999px; border: 1px solid var(--line); background: var(--surface); font-size: 14px; font-family: var(--font-data); cursor: pointer; user-select: none; }
.chip input:checked + span { background: var(--accent); border-color: var(--accent); color: var(--accent-ink); }
select { font: inherit; font-size: 14px; padding: 6px 8px; border-radius: 8px; border: 1px solid var(--line); background: var(--surface); color: var(--ink); }
.period { display: flex; align-items: center; gap: 6px; flex-wrap: wrap; }
.period span { color: var(--ink-3); font-size: 13px; }
.reset { font: inherit; font-size: 14px; padding: 6px 12px; border-radius: 8px; border: 1px solid var(--line); background: transparent; color: var(--ink-2); cursor: pointer; }
.reset:hover { color: var(--ink); border-color: var(--accent); }

/* Panels */
main .wrap { padding-block: 26px 40px; display: grid; gap: 22px; }
.panel { background: var(--surface); border: 1px solid var(--line); border-radius: var(--radius); padding: 20px; display: grid; gap: 14px; min-width: 0; }
.panel header { display: grid; gap: 4px; }
.panel h2 { font-size: 22px; font-weight: 700; font-stretch: 92%; }
.finding { margin: 0; color: var(--ink-2); max-width: 80ch; }
.finding b { color: var(--ink); font-weight: 600; }
.grid2 { display: grid; grid-template-columns: repeat(2, minmax(0, 1fr)); gap: 18px; }
.chart { width: 100%; min-height: 300px; }
.chart.tall { min-height: 360px; }
.chart.short { min-height: 230px; }
.subhead { font-size: 13px; font-weight: 600; color: var(--ink-2); margin: 0 0 2px; }
.tag { display: inline-block; font-family: var(--font-data); font-size: 11px; padding: 2px 7px; border-radius: 999px; background: var(--surface-2); color: var(--ink-2); }

/* Events table */
.events { display: grid; grid-template-columns: minmax(0, 1fr) minmax(0, 1fr); gap: 18px; align-items: start; }
.tablebox { overflow: auto; max-height: 420px; border: 1px solid var(--line); border-radius: 8px; }
table { border-collapse: collapse; width: 100%; font-size: 13.5px; }
th, td { text-align: left; padding: 7px 9px; border-bottom: 1px solid var(--line); white-space: nowrap; }
th { position: sticky; top: 0; background: var(--surface-2); font-weight: 600; color: var(--ink-2); font-size: 12px; z-index: 1; }
td.r, th.r { text-align: right; font-variant-numeric: tabular-nums; }
tbody tr { cursor: pointer; }
tbody tr:hover { background: var(--surface-2); }
tbody tr.sel { background: var(--accent-soft); }
tbody tr.nodata { cursor: default; color: var(--ink-3); }
.rowbtn { all: unset; cursor: pointer; font-family: var(--font-data); }
.pvals { display: grid; grid-template-columns: repeat(4, minmax(0, 1fr)); gap: 10px; }
.pval { border: 1px solid var(--line); border-radius: 8px; padding: 10px 12px; }
.pval .k { font-size: 12px; color: var(--ink-2); }
.pval .v { font-family: var(--font-display); font-size: 22px; font-weight: 700; font-stretch: 90%; font-variant-numeric: tabular-nums; }
details { border-top: 1px solid var(--line); padding-top: 12px; }
summary { cursor: pointer; font-weight: 600; }
.method { columns: 2 340px; column-gap: 28px; color: var(--ink-2); font-size: 15px; }
.method p { margin: 0 0 10px; break-inside: avoid; }
footer { color: var(--ink-3); font-size: 13px; }
footer .wrap { padding-block: 0 36px; display: grid; gap: 6px; }

@media (max-width: 980px) {
  .kpis { grid-template-columns: repeat(3, minmax(0, 1fr)); }
  .events { grid-template-columns: minmax(0, 1fr); }
}
@media (max-width: 760px) {
  .grid2 { grid-template-columns: minmax(0, 1fr); }
  .kpis { grid-template-columns: repeat(2, minmax(0, 1fr)); }
  .pvals { grid-template-columns: repeat(2, minmax(0, 1fr)); }
  .filters { position: static; }
  .panel { padding: 16px; }
}
@media (prefers-reduced-motion: reduce) { * { scroll-behavior: auto !important; transition: none !important; } }
</style>
</head>
<body>
<header class="top">
  <div class="wrap">
    <div class="eyebrow">Wind SCADA performance review · public data · 2014 to 2015</div>
    <h1>La Haute Borne wind farm performance</h1>
    <p class="lede">Four Senvion MM82 turbines (2.05 MW each, 80 m hub, 82 m rotor) in north-eastern France. This review turns two years of 10-minute SCADA data into power curves, lost production by cause, recurring derates and a long-term corrected P50 and P90 energy estimate. Use the filters to look at any turbine, period or derate threshold.</p>
    <div class="links">
      <a class="btn primary" href="https://github.com/onyichuks/wind-scada-performance-analytics" target="_blank" rel="noopener">View the code on GitHub</a>
      <a class="btn" href="https://github.com/onyichuks/wind-scada-performance-analytics/blob/main/docs/DATASET.md" target="_blank" rel="noopener">About the dataset</a>
      <a class="btn" href="#method">How it was calculated</a>
    </div>
    <div class="kpis" id="kpis"></div>
  </div>
</header>

<section class="filters" aria-label="Filters">
  <div class="wrap">
    <div class="fgroup">
      <span class="flabel" id="lbl-turbines">Turbines</span>
      <div class="chips" id="turbines" role="group" aria-labelledby="lbl-turbines"></div>
    </div>
    <div class="fgroup">
      <span class="flabel">Period</span>
      <div class="period">
        <select id="from" aria-label="From month"></select><span>to</span><select id="to" aria-label="To month"></select>
      </div>
    </div>
    <div class="fgroup">
      <span class="flabel" id="lbl-th">Derate threshold (pitch above normal)</span>
      <div class="chips" id="threshold" role="radiogroup" aria-labelledby="lbl-th"></div>
    </div>
    <button class="reset" id="reset" type="button">Reset filters</button>
  </div>
</section>

<main>
  <div class="wrap">
    <section class="panel" id="losses">
      <header>
        <h2>Where production was lost</h2>
        <p class="finding" id="f-losses"></p>
      </header>
      <div class="grid2">
        <div><p class="subhead">Lost energy by turbine and cause (MWh)</p><div class="chart" id="c-loss-turbine"></div></div>
        <div><p class="subhead">Lost energy by month and cause (MWh)</p><div class="chart" id="c-loss-month"></div></div>
      </div>
    </section>

    <section class="panel" id="derates">
      <header>
        <h2>Recurring derates</h2>
        <p class="finding" id="f-derates"></p>
      </header>
      <div class="grid2">
        <div><p class="subhead">Share of producing intervals in derate, by hour of day (local time)</p><div class="chart short" id="c-rec-hour"></div></div>
        <div><p class="subhead">Share of producing intervals in derate, by outdoor temperature</p><div class="chart short" id="c-rec-temp"></div></div>
      </div>
      <div class="events">
        <div>
          <p class="subhead">Derate events, largest lost energy first <span class="tag" id="ev-count"></span></p>
          <div class="tablebox">
            <table id="ev-table">
              <thead><tr><th>Turbine</th><th>Start (local)</th><th class="r">Hours</th><th class="r">Wind m/s</th><th class="r">Temp C</th><th class="r">Lost MWh</th></tr></thead>
              <tbody></tbody>
            </table>
          </div>
        </div>
        <div><p class="subhead" id="ev-title">Select an event to see power, wind and pitch</p><div class="chart tall" id="c-event"></div></div>
      </div>
    </section>

    <section class="panel" id="curves">
      <header>
        <h2>Power curves</h2>
        <p class="finding" id="f-curves"></p>
      </header>
      <div class="chart tall" id="c-curve"></div>
    </section>

    <section class="panel" id="aep">
      <header>
        <h2>Long-term energy: P50 and P90</h2>
        <p class="finding" id="f-aep"></p>
      </header>
      <div class="pvals" id="pvals"></div>
      <div class="grid2">
        <div><p class="subhead">Monthly plant energy against reanalysis wind speed</p><div class="chart" id="c-reg"></div></div>
        <div><p class="subhead">Distribution of 10,000 Monte Carlo estimates (GWh per year)</p><div class="chart" id="c-hist"></div></div>
      </div>
    </section>

    <section class="panel" id="quality">
      <header>
        <h2>Data quality</h2>
        <p class="finding" id="f-quality"></p>
      </header>
      <div class="chart short" id="c-quality"></div>
    </section>

    <section class="panel" id="method">
      <header><h2>How it was calculated</h2></header>
      <div class="method">
        <p><b>Data checks.</b> Timestamps are converted to UTC and duplicate records around daylight saving changes are removed. Intervals with missing or implausible power or wind speed, or a wind speed frozen for an hour or more, are excluded. Implausible pitch and temperature values are blanked.</p>
        <p><b>Power curves.</b> Wind speed is normalised to the site mean air density (ERA5 density at 100 m) with the cube-root rule used for pitch-regulated turbines. Each turbine's reference curve is the median power in 0.5 m/s bins, built only from normal operation: producing, no plant availability or curtailment loss, normal pitch for the wind speed, and within a robust band of the bin median.</p>
        <p><b>Lost production.</b> Every 10-minute interval is classed as downtime, curtailment, derate, suspected icing, underperformance or normal. Lost energy is expected power minus actual power, counted only for the five loss classes. A derate means pitch above the turbine's normal pitch for that wind speed by more than the selected threshold, with power below 90 percent of expected.</p>
        <p><b>Derate events.</b> Consecutive derate intervals on one turbine form an event (gaps up to 20 minutes are bridged; events under 30 minutes are dropped). Recurrence is measured by hour of day and outdoor temperature to separate operational patterns from random faults.</p>
        <p><b>Long-term energy.</b> Monthly revenue meter energy, grossed up for reported availability and curtailment losses, is regressed on monthly ERA5 and MERRA-2 wind speed and applied to 20 years of reanalysis. A 10,000 draw Monte Carlo varies the reanalysis product, meter and loss errors, the regression (bootstrapped months) and the long-term years. Net AEP subtracts measured availability and curtailment losses.</p>
        <p><b>Cross-checks.</b> The P50 is compared with NREL's open-source OpenOA reference implementation on the same data, and the estimated downtime loss is compared with the availability loss the plant itself reported.</p>
        <p><b>Limits.</b> There is no warranted power curve in the open data, so turbines are compared with their own normal operation. Two years of operation limit the long-term regression. Nacelle wind speed is affected by the rotor, so power curves here are for monitoring and loss estimation, not for warranty testing.</p>
      </div>
    </section>
  </div>
</main>

<footer>
  <div class="wrap">
    <span>Analysis and dashboard by Onyi Chuks. Source code and full method: <a href="https://github.com/onyichuks/wind-scada-performance-analytics" target="_blank" rel="noopener">github.com/onyichuks/wind-scada-performance-analytics</a>.</span>
    <span>Data: La Haute Borne wind farm open data published by ENGIE under the Etalab Open Licence 2.0, as packaged in NREL's OpenOA example data. ERA5 and MERRA-2 reanalysis as supplied with that package.</span>
  </div>
</footer>

<script src="https://cdn.jsdelivr.net/npm/plotly.js-dist-min@2.35.2/plotly.min.js"></script>
<script>
const D = {"meta":{"turbines":["R80711","R80721","R80736","R80790"],"months":["2014-01","2014-02","2014-03","2014-04","2014-05","2014-06","2014-07","2014-08","2014-09","2014-10","2014-11","2014-12","2015-01","2015-02","2015-03","2015-04","2015-05","2015-06","2015-07","2015-08","2015-09","2015-10","2015-11","2015-12"],"thresholds":[2.0,2.5,3.0],"default_threshold":2.5,"rated_kw":2050,"capacity_mw":8.2,"temp_labels":["below -5","-5 to 0","0 to 5","5 to 10","10 to 15","15 to 20","20 to 25","25 to 30","above 30"],"loss_classes":["downtime","curtailment","derate","suspected icing","underperformance"]},"summary":{"data":{"turbines":4,"period_utc":["2014-01-01 00:00:00+00:00","2015-12-31 23:50:00+00:00"],"intervals":420480,"duplicates_removed":48,"secondary_values_blanked":{"pitch_deg":43,"temp_c":34,"wind_dir_deg":0},"valid_pct":99.38,"reference_air_density_kg_m3":1.1952,"normal_operation_pct_of_valid":74.4},"production_2014_2015_mwh":{"actual_scada":24646.6,"lost_total":365.7,"lost_by_class":{"downtime":276.7,"curtailment":4.5,"derate":45.4,"suspected icing":8.6,"underperformance":30.4},"lost_pct_of_potential":1.46,"energy_availability_pct":98.89,"plant_reported_availability_loss":307.8,"plant_reported_curtailment_loss":17.0,"revenue_meter_net":24133.4,"electrical_losses":{"scada_mwh":24374.0,"meter_mwh":23865.0,"electrical_loss_pct":2.09,"intervals_compared":103735}},"derates":{"events":152,"event_lost_mwh":6.8,"peak_hour_local":13,"share_above_30c_pct":8.72,"share_10_to_15c_pct":0.5},"aep":{"p50_gwh":12.59,"p90_long_term_gwh":12.06,"p90_one_year_gwh":11.15,"p90_ten_year_gwh":11.92,"long_term_uncertainty_pct":3.24,"interannual_variability_pct":8.34,"availability_and_curtailment_loss_pct":1.33,"p50_by_product_gwh":{"era5":12.48,"merra2":12.67},"capacity_factor_pct":17.5,"draws":10000,"openoa_p50_gwh":12.27,"openoa_p90_gwh":10.81,"difference_vs_openoa_pct":2.6}},"quality":{"months":["2014-01","2014-02","2014-03","2014-04","2014-05","2014-06","2014-07","2014-08","2014-09","2014-10","2014-11","2014-12","2015-01","2015-02","2015-03","2015-04","2015-05","2015-06","2015-07","2015-08","2015-09","2015-10","2015-11","2015-12"],"turbines":["R80711","R80721","R80736","R80790"],"valid_pct":[[100.0,99.9,100.0,99.79,100.0,99.26,100.0,100.0,100.0,98.54,99.68,99.35,100.0,98.36,100.0,99.12,99.87,95.16,100.0,99.96,100.0,99.87,99.84,100.0],[100.0,100.0,100.0,99.61,100.0,99.28,100.0,100.0,100.0,98.54,99.68,100.0,100.0,93.11,87.88,98.61,99.98,95.19,100.0,100.0,100.0,99.87,100.0,100.0],[100.0,100.0,100.0,100.0,99.73,99.26,100.0,100.0,100.0,98.5,100.0,99.87,100.0,98.29,100.0,99.35,99.6,95.16,100.0,100.0,100.0,99.87,100.0,100.0],[100.0,100.0,100.0,99.72,100.0,99.19,100.0,100.0,100.0,98.32,100.0,100.0,99.82,98.34,100.0,99.03,99.84,95.14,100.0,100.0,100.0,99.87,100.0,100.0]]},"curves":{"bins":[3.25,3.75,4.25,4.75,5.25,5.75,6.25,6.75,7.25,7.75,8.25,8.75,9.25,9.75,10.25,10.75,11.25,11.75,12.25,12.75,13.25,13.75,14.25,14.75,15.25,15.75,16.25,16.75,17.25,17.75,18.25,18.75,19.25,19.75],"R80711":[null,25.0,52.0,93.0,157.0,244.0,357.0,492.0,634.0,777.0,918.0,1050.0,1182.0,1308.0,1425.0,1541.0,1643.0,1738.0,1819.0,1887.0,1933.0,1971.0,1985.0,2006.0,2017.0,2038.0,2038.0,null,null,null,null,null,null,null],"R80721":[null,27.0,54.0,99.0,164.0,253.0,368.0,501.0,642.0,786.0,920.0,1046.0,1173.0,1300.0,1424.0,1544.0,1652.0,1738.0,1814.0,1880.0,1928.0,1951.0,1981.0,1990.0,null,null,null,null,null,null,null,null,null,null],"R80736":[null,28.0,56.0,99.0,163.0,252.0,367.0,501.0,645.0,790.0,926.0,1069.0,1201.0,1334.0,1462.0,1584.0,1688.0,1792.0,1864.0,1924.0,1956.0,1995.0,2010.0,2013.0,2023.0,null,null,null,null,null,null,null,null,null],"R80790":[null,30.0,60.0,108.0,179.0,272.0,394.0,533.0,670.0,804.0,938.0,1060.0,1188.0,1298.0,1421.0,1528.0,1628.0,1725.0,1805.0,1870.0,1933.0,1957.0,1995.0,2012.0,2012.0,2034.0,2034.0,null,null,null,null,null,null,null]},"scatter":{"R80711":{"ws":[6.38,6.94,7.04,6.5,7.04,7.7,6.79,10.93,9.73,8.41,10.23,6.18,7.58,6.15,7.85,8.35,8.73,9.12,6.55,7.12,8.67,8.05,8.99,7.72,5.7,4.96,8.4,9.65,9.28,9.22,8.2,7.5,8.68,6.69,6.38,7.17,5.15,2.66,3.9,4.22,4.79,5.48,5.66,5.02,3.88,2.56,4.89,5.32,7.3,9.58,5.83,5.33,5.6,6.78,6.78,5.18,6.02,8.01,7.82,7.41,8.66,6.29,7.13,5.75,7.46,8.39,7.51,5.33,6.55,5.97,0.03,0.31,4.44,4.53,5.62,7.66,6.05,2.14,3.48,3.75,4.38,2.07,1.48,5.99,6.99,2.76,1.51,0.88,2.2,4.33,2.68,3.04,4.48,4.25,3.36,6.38,10.34,7.87,6.93,7.25,5.66,5.42,11.41,9.02,6.54,6.96,7.69,6.52,6.15,7.28,8.51,6.85,4.91,4.8,2.75,2.35,2.57,3.81,10.85,12.3,6.0,5.06,2.69,1.48,4.42,2.22,4.0,1.26,2.97,6.39,6.46,7.26,6.34,14.44,9.41,6.42,7.01,9.02,9.6,9.61,12.37,13.12,12.4,12.91,12.66,10.57,10.37,8.38,7.79,9.9,10.16,12.71,10.46,10.43,11.16,8.81,7.02,6.65,10.22,6.02,5.36,5.71,6.6,7.92,7.3,9.65,5.69,6.56,6.43,6.29,6.94,6.99,10.23,9.62,7.44,8.68,7.71,12.9,13.11,8.03,9.1,9.65,11.47,11.49,9.23,11.63,9.59,8.93,8.43,7.68,8.01,6.08,6.28,6.63,6.7,4.86,2.11,7.31,5.34,7.08,6.58,7.16,6.26,4.56,8.33,7.75,7.07,7.19,5.55,5.02,5.68,6.49,5.87,5.37,5.71,7.9,7.31,6.12,9.06,7.45,6.62,6.58,5.88,2.7,4.75,2.78,3.81,7.08,9.22,9.87,7.67,8.42,7.79,6.13,7.07,8.35,8.65,5.6,5.99,7.75,5.48,5.39,7.24,7.35,7.68,7.81,5.4,5.2,0.0,1.32,1.01,5.72,6.11,9.75,7.98,7.94,5.58,6.0,4.88,3.58,0.96,6.36,5.55,5.0,5.04,4.12,5.05,7.08,6.56,6.68,5.61,6.68,6.84,4.36,0.68,2.49,1.61,3.07,2.59,7.8,7.11,6.44,5.06,5.6,7.59,6.02,5.76,3.9,2.26,5.16,4.68,5.51,8.65,7.93,9.63,8.46,8.74,8.03,7.15,5.67,3.63,4.22,1.52,2.73,4.55,3.88,0.0,4.03,3.48,2.32,0.0,0.0,2.53,4.73,6.54,5.77,7.74,7.62,7.57,6.91,6.91,5.7,5.35,4.51,4.42,5.95,7.17,6.53,5.74,2.29,5.43,8.35,8.1,4.83,5.45,5.32,2.52,5.98,7.13,7.27,6.86,6.74,9.27,9.37,9.56,10.53,7.48,5.52,6.32,8.26,8.73,6.02,6.35,3.02,4.3,5.45,6.12,5.16,5.88,5.69,4.97,3.77,4.24,4.48,1.96,2.47,4.64,2.17,6.09,5.22,6.65,4.88,5.23,6.02,5.28,3.9,6.08,5.15,0.73,5.6,2.81,5.14,2.49,4.84,5.34,5.58,4.75,4.48,2.59,2.44,2.08,2.62,2.39,4.12,1.49,2.88,7.2,6.44,6.16,4.8,3.03,4.65,4.56,4.21,3.7,6.02,7.13,6.71,5.47,4.0,5.26,5.23,6.41,6.31,7.92,7.42,8.27,6.07,5.43,5.37,4.04,3.84,4.27,4.08,3.9,1.99,4.66,2.16,3.87,5.42,7.95,7.62,9.95,9.02,6.97,7.28,6.41,6.25,4.92,4.54,0.0,1.32,2.76,2.71,2.04,4.5,2.48,2.24,3.18,0.58,2.02,5.9,5.7,6.56,5.74,4.37,2.04,5.6,6.04,5.8,5.87,6.39,5.24,7.56,5.95,7.85,7.91,5.89,6.97,5.73,7.48,9.16,7.62,7.75,5.26,4.65,3.0,7.67,6.3,7.69,7.71,7.13,6.53,2.78,0.64,2.88,3.18,4.51,4.11,5.55,4.84,4.57,4.88,4.79,4.83,4.67,4.18,3.41,5.15,1.96,0.43,0.51,4.17,5.75,1.95,2.76,4.9,6.5,4.27,4.92,6.87,6.76,5.26,0.64,6.24,6.59,5.58,6.61,6.3,5.15,6.5,5.26,5.36,2.05,2.37,5.48,0.52,2.55,2.78,4.98,5.47,4.82,4.4,5.04,4.94,5.06,6.88,5.84,4.62,2.39,5.06,5.28,8.3,4.7,4.79,4.67,6.06,6.77,6.7,5.84,5.46,4.77,5.53,5.89,5.68,1.74,3.47,8.46,9.06,7.94,8.31,7.26,7.17,6.4,7.03,7.36,6.24,7.18,8.61,8.14,8.24,8.98,7.23,8.68,7.49,6.51,11.47,10.59,8.64,9.07,7.04,6.95,7.57,8.24,7.06,7.94,6.93,7.32,5.76,5.34,5.97,7.54,6.73,7.18,5.68,7.23,6.57,6.92,2.65,3.11,4.2,5.05,5.96,5.66,7.57,7.49,7.66,6.83,6.32,7.73,7.09,7.18,10.52,7.85,5.8,5.9,6.0,6.23,1.52,3.33,2.0,5.01,4.77,1.95,2.61,6.35,7.52,5.53,9.13,8.78,7.09,9.14,5.91,1.34,5.69,4.9,5.62,5.62,5.72,3.92,4.53,5.08,11.41,4.57,5.06,5.95,6.06,5.32,5.23,7.34,6.96,6.85,7.0,6.67,5.99,0.0,0.04,3.16,4.2,5.14,5.48,5.21,5.85,6.16,0.52,2.33,3.72,4.0,7.12,6.62,7.14,7.03,6.28,6.67,6.76,6.29,6.52,6.64,5.88,5.69,6.76,4.38,0.67,5.75,6.08,7.65,5.38,6.13,5.68,3.53,4.79,5.73,2.59,2.93,3.45,1.91,3.71,5.37,4.22,0.34,1.11,2.45,4.63,4.4,4.31,8.02,6.36,7.36,6.42,5.09,6.15,3.61,1.43,4.68,5.73,4.88,5.48,6.19,4.33,4.79,5.39,6.46,6.76,5.44,6.45,6.63,2.84,2.71,5.62,5.33,2.56,2.69,4.89,6.15,4.38,6.06,7.77,5.47,7.41,8.69,8.56,6.32,6.28,4.51,3.66,5.59,8.03,7.2,6.05,6.17,7.49,8.98,7.73,9.2,7.88,9.38,5.8,7.16,7.9,7.46,6.0,6.74,6.55,6.28,7.05,7.65,7.99,6.85,6.4,4.77,4.34,5.25,6.63,2.97,5.03,5.91,6.46,5.83,6.6,6.42,5.47,4.94,5.47,5.13,5.49,4.83,5.96,5.86,6.52,6.78,6.17,5.75,5.08,5.78,5.01,6.54,7.06,7.04,6.26,2.32,3.96,1.62,4.8,0.0,4.64,6.66,7.0,4.24,7.3,6.22,5.06,4.24,5.69,7.56,6.79,7.06,4.41,6.0,6.38,3.95,4.97,6.24,5.19,5.21,3.48,5.99,4.22,3.0,2.78,4.76,7.57,5.79,4.97,1.72,2.07,4.51,2.47,0.0,3.82,3.32,3.83,5.41,2.95,2.1,5.51,8.45,6.65,6.56,8.34,8.8,6.78,8.2,6.66,4.16,4.5,7.48,8.33,7.69,7.13,2.58,3.01,5.25,4.27,3.11,6.66,7.14,7.48,6.09,6.73,5.63,6.2,6.24,4.91,5.56,9.38,9.38,7.06,5.38,5.48,6.31,7.55,7.89,4.87,4.04,3.62,4.42,4.23,4.22,3.18,6.57,6.22,6.84,6.37,2.61,5.0,5.15,5.38,5.33,5.98,6.2,2.84,2.23,2.9,2.2,0.0,4.47,4.11,1.47,1.75,4.12,4.11,3.03,7.01,5.32,6.07,6.17,6.68,3.6,5.89,3.62,2.32,6.55,6.24,5.37,6.85,6.24,5.8,6.26,6.64,6.97,5.44,1.64,3.14,4.28,7.2,7.49,9.34,8.89,6.06,7.57,7.29,6.87,6.27,6.43,5.59,4.01,1.68,4.97,1.32,5.52,3.61,0.0,2.16,1.01,2.86,1.65,0.13,5.26,5.44,6.0,5.82,4.42,4.94,4.84,4.64,4.39,4.85,2.92,2.06,6.09,4.77,7.23,3.68,7.33,7.01,6.47,5.62,5.69,4.48,6.03,5.82,6.07,6.0,5.65,2.45,1.57,0.83,1.55,2.79,2.12,2.65,4.66,0.36,1.98,3.68,3.48,6.11,0.55,6.01,6.11,6.09,6.16,4.85,5.19,3.25,2.66,5.47,5.07,2.33,3.1,3.0,2.81,4.61,3.36,4.54,2.92,4.79,6.81,2.59,2.11,1.72,1.31,1.44,3.19,5.25,5.56,4.7,5.18,5.65,2.83,3.2,2.41,2.72,5.36,4.41,5.63,5.42,7.58,7.73,8.72,6.15,7.1,7.12,6.46,6.31,9.33,7.15,7.79,8.14,5.93,6.77,2.04,7.77,7.15,8.61,6.82,6.43,5.48,5.08,4.95,4.52,4.87,6.91,6.43,6.78,7.31,4.21,4.27,4.94,4.48,4.95,2.26,5.53,6.38,8.13,9.81,9.45,8.02,8.41,7.51,6.3,6.46,4.69,5.19,6.84,0.0,0.0,0.34,0.26,0.85,3.89,3.87,4.84,5.8,7.83,7.07,5.93,9.2,6.39,5.85,5.82,6.53,6.51,5.07,3.47,2.16,6.5,6.6,7.77,9.66,6.66,3.91,11.08,5.68,6.79,5.13,3.91,3.02,4.12,4.97,5.34,2.44,4.27,2.83,6.4,5.29,1.65,5.13,6.03,6.66,3.8,4.78,3.38,4.79,6.37,6.91,5.9,5.35,7.03,2.66,2.22,4.56,7.41,6.82,6.46,7.61,8.06,6.53,6.27,6.04,5.81,3.53,5.16,5.51,3.94,2.52,1.5,0.0,0.0,3.71,2.2,0.0,0.8,1.4,4.85,4.91,4.35,2.32,6.31,6.05,6.57,5.64,5.39,4.44,2.67,6.69,5.11,6.14,6.24,4.23,5.7,6.34,4.15,6.15,5.18,5.73,5.96,5.52,5.2,5.26,4.87,6.78,5.95,6.69,5.0,1.99,1.82,3.99,4.2,4.67,4.28,2.41,2.83,1.79,2.12,5.67,5.38,4.69,4.94,5.09,6.41,7.7,5.5,4.87,5.37,5.03,4.46,4.48,2.47,3.73,2.99,5.46,6.06,6.71,5.36,5.53,7.96,4.82,6.26,4.41,3.52,3.59,6.91,3.82,8.42,4.89,5.18,2.84,0.0,0.0,0.0,2.0,2.52,2.9,3.28,3.43,2.37,5.2,5.38,5.94,6.17,5.81,4.5,6.37,6.72,5.79,6.15,7.09,6.65,6.22,5.85,3.52,5.4,5.05,5.33,4.76,3.7,4.16,0.15,0.07,0.04,1.58,1.98,0.0,0.0,1.63,0.0,0.49,1.29,1.0,2.28,3.69,3.19,5.69,4.79,5.28,4.48,5.53,6.05,5.29,5.55,5.59,5.31,2.61,3.91,4.87,4.87,5.64,5.22,4.99,0.0,0.0,2.47,2.72,4.05,5.05,5.27,6.68,0.02,0.0,2.14,3.74,2.71,1.75,5.53,5.05,6.02,6.84,7.28,7.27,8.8,9.76,8.82,11.84,9.19,8.72,6.44,5.88,5.68,9.23,8.93,8.73,5.14,7.83,7.97,5.38,1.75,3.24,4.75,5.15,5.14,5.72,5.22,6.3,6.55,5.38,4.86,8.5,8.07,6.18,7.68,5.18,5.64,7.1,8.18,3.02,0.44,0.03,5.2,7.73,7.49,6.63,7.44,5.96,6.45,3.05,4.04,4.96,4.76,6.05,5.84,5.65,5.47,5.42,7.02,7.17,5.7,7.27,8.8,8.11,8.92,8.62,4.92,5.28,5.28,6.12,5.86,5.56,6.8,7.42,7.9,8.82,8.46,7.3,11.01,8.42,5.79,5.93,5.6,2.6,2.25,2.43,3.28,3.0,2.04,3.57,3.0,0.19,0.92,2.17,2.93,2.63,1.09,4.05,2.67,2.62,2.57,4.56,2.74,5.28,3.86,5.36,4.58,3.73,4.48,4.45,3.49,2.49,0.0,1.76,5.14,3.08,5.81,5.78,5.19,3.38,7.66,3.66,2.84,6.79,6.66,7.06,6.26,7.08,6.44,10.38,9.29,9.96,10.09,11.05,6.09,3.86,3.4,3.53,3.33,4.86,5.84,6.15,4.04,0.99,3.83,4.28,6.04,6.24,7.38,7.41,5.57,8.07,8.49,8.36,5.91,4.7,4.03,4.16,6.46,6.47,5.91,3.54,5.29,5.5,4.85,4.96,5.42,5.21,5.99,5.19,4.69,4.48,4.2,7.06,6.4,5.79,6.12,5.16,3.43,1.76,4.59,2.58,2.22,0.0,3.62,4.6,5.45,5.92,6.32,5.67,6.65,8.24,7.46,4.33,6.27,5.77,2.88,4.83,4.73,4.43,6.98,6.91,5.51,4.34,4.26,5.12,4.57,3.61,2.17,3.79,1.69,1.12,0.0,3.11,2.81,0.0,1.77,4.36,4.32,4.35,5.2,4.11,4.86,5.53,5.43,5.45,5.4,5.64,4.85,4.69,4.73,4.64,7.28,7.21,6.19,5.98,5.99,6.13,6.83,6.41,6.88,6.66,6.83,8.18,8.61,5.54,6.49,4.82,5.27,3.88,5.76,6.21,6.69,6.32,6.29,4.44,5.27,5.02,4.96,4.27,2.94,3.23,2.63,1.68,2.28,4.7,5.38,5.72,6.74,6.22,6.12,6.96,6.97,6.28,5.64,7.46,2.37,1.56,7.14,4.54,2.37,1.6,2.47,4.99,4.26,5.27,5.52,5.71,4.82,4.57,5.35,2.58,1.24,0.2,1.18,0.97,0.64,2.03,0.12,2.04,3.92,0.44,4.69,5.18,4.86,5.85,6.22,5.25,4.06,8.37,5.6,3.8,6.4,5.29,8.84,6.18,5.35,0.78,4.76,6.09,7.11,8.07,10.33,6.03,7.19,12.03,11.44,11.45,12.96,11.6,8.28,8.46,8.31,6.68,6.4,4.47,2.44,3.01,5.56,6.52,8.02,5.73,2.37,3.0,6.16,9.78,13.07,12.18,11.23,11.48,10.93,5.29,5.74,6.69,7.41,7.73,10.84,10.61,9.64,10.03,9.21,11.11,10.7,11.87,10.82,10.46,8.4,8.71,8.67,7.16,6.98,9.84,10.01,6.46,5.72,3.52,8.76,8.92,8.47,11.97,7.0,6.77,6.48,5.34,4.3,2.76,7.29,10.1,9.58,9.48,6.64,6.56,5.98,5.66,5.48,6.54,7.47,11.34,10.27,12.18,14.12,5.47,4.76,4.92,4.77,3.98,4.14,4.97,9.43,9.72,12.94,6.28,9.7,8.2,8.55,8.05,1.82,2.04,2.2,1.88,1.7,1.85,2.39,1.14,3.59,4.99,3.07,4.31,3.77,5.19,5.15,6.25,0.0,0.0,2.04,5.81,11.74,8.87,11.8,6.1,5.15,4.13,15.2,11.71,3.0,3.03,2.31,3.9,4.59,2.88,0.55,2.57,7.12,5.91,5.36,5.48,3.44,0.0,0.51,2.97,3.61,2.28,2.51,3.15,7.54,9.95,12.52,13.03,8.19,10.62,10.38,11.65,11.55,13.22,12.76,10.73,8.59,7.78,7.27,8.9,7.89,11.1,11.69,11.4,11.42,10.96,11.35,10.88,11.69,9.36,7.72,9.31,10.31,8.02,9.07,10.84,6.81,7.71,8.71,11.54,9.65,9.96,9.99,6.13,3.64,6.14,5.24,4.47,4.68,5.25,6.33,5.88,4.92,4.78,6.22,3.78,3.49,4.43,0.0,4.73,0.09,1.72,2.01,1.56,5.13,6.25,5.29,5.73,2.75,4.18,3.82,4.47,2.19,2.82,0.84,0.06,0.0,0.0,5.64,7.17,7.63,6.0,6.47,5.05,0.0,1.69,6.67,7.0,5.2,5.24,4.61,6.01,5.31,4.91,5.23,5.19,12.49,12.36,12.39,9.08,9.87,9.37,9.8,8.72,8.84,12.49,11.5,9.57,8.41,6.87,5.75,6.95,7.33,7.71,7.28,6.49,6.11,2.33,1.07,2.31,1.89,6.8,7.72,7.49,8.39,6.59,6.5,7.9,11.11,12.62,16.95,15.26,16.04,10.54,10.32,8.93,6.54,6.41,6.28,6.88,5.02,4.87,2.63,2.5,2.78,7.69,7.36,5.11,3.51,5.17,5.83,6.01,5.38,5.78,6.19,7.44,6.28,8.93,7.63,6.35,6.26,6.34,2.8,0.37,2.08,0.0,0.8,0.63,0.15,0.0,0.0,3.31,4.12,6.91,3.34,1.95,0.0,0.6,2.17,3.89,4.35,8.01,8.14,7.39,7.49,9.77,9.17,10.41,11.29,9.96,8.81,5.42,4.61,3.08,5.21,6.2,5.2,8.39,9.61,5.69,7.51,7.26,9.91,6.42,6.42,9.08,6.94,6.77,5.37,6.63,6.91,5.1,5.77,5.81,4.6,3.08,4.0,4.24,6.53,6.37,6.45,5.82,5.17,3.87,1.06,3.02,2.08,4.32,4.91,8.72,9.58,8.86,9.62,12.83,9.57,11.41,9.22,8.83,7.31,9.21,7.52,6.03,6.68,3.65,4.01,6.22,6.67,6.95,6.74,0.59,1.31,2.92,4.6,4.29,2.11,2.43,3.3,2.9,0.25,2.33,0.0,2.73,2.7,6.75,7.64,6.48,2.83,5.33,3.91,3.83,1.77,5.25,6.18,6.36,5.42,5.95,5.22,5.9,5.63,6.91,7.69,7.29,9.37,8.67,6.04,6.42,7.18,6.09,6.63,5.72,6.4,6.56,7.34,7.93,5.97,6.08,7.06,7.26,6.94,5.09,4.65,5.58,4.14,1.87,2.1,0.0,0.0,0.0,2.91,4.26,7.3,8.26,8.09,7.89,7.47,4.75,4.87,4.83,6.69,6.09,6.05,4.13,4.79,2.43,4.81,4.69,6.76,6.01,5.95,7.18,9.29,10.72,6.32,1.33,1.9,2.17,0.0,0.0,6.17,5.18,7.11,6.94,6.06,4.97,6.18,6.82,8.84,5.89,6.56,7.1,6.81,4.76,4.82,5.55,7.24,15.22,8.74,9.7,10.54,8.72,9.59,17.79,11.91,7.31,8.98,9.8,7.94,7.42,7.44,13.73,13.05,13.17,8.32,7.26,4.56,5.57,3.93,2.56,2.69,2.89,2.52,2.36,4.7,6.26,6.13,7.84,6.27,8.76,6.36,6.47,9.42,5.12,8.85,7.49,6.44,4.71,6.99,7.24,5.47,5.18,3.69,4.85,2.52,4.14,4.78,4.38,5.19,3.65,3.99,5.44,5.74,6.22,6.39,4.79,5.61,5.03,5.11,5.2,7.21,6.17,5.89,6.7,7.11,6.33,6.66,5.67,5.96,2.85,2.16,1.51,4.26,4.36,4.68,6.43,1.96,4.08,4.35,3.55,4.45,3.0,2.54,3.58,1.87,6.13,6.14,7.53,6.95,6.97,6.0,6.31,7.76,12.43,13.48,10.91,10.93,9.7,8.07,8.12,7.48,6.45,7.28,8.14,6.33,4.74,6.47,5.46,7.56,8.05,6.16,5.53,7.12,6.38,4.79,5.15,2.53,3.87,3.06,4.12,2.33,1.99,3.26,5.58,7.04,6.86,3.97,6.51,5.03,4.66,2.97,3.99,5.37,7.88,5.86,5.98,5.36,1.47,1.83,3.52,7.0,6.68,5.9,5.6,4.93,5.92,4.94,1.29,5.15,1.89,4.48,5.62,6.81,6.6,8.08,5.95,6.85,6.33,6.28,6.36,6.07,4.98,5.34,5.6,2.3,2.91,5.53,6.22,5.32,6.89,7.88,9.37,9.85,8.63,8.83,6.39,8.03,7.44,12.42,8.15,6.67,5.66,7.79,7.98,8.58,3.79,5.23,3.31,1.21,4.79,6.09,5.17,9.06,7.54,7.79,6.94,6.5,8.53,8.45,7.72,7.57,7.71,4.02,2.44,1.38,1.38,3.45,4.32,5.78,5.53,7.46,5.92,4.87,3.86,7.87,7.5,8.04,8.54,8.85,7.24,6.74,5.1,1.3,4.81,7.44,6.16,3.37,6.02,5.1,7.66,7.07,5.28,5.79,5.32,5.89,5.65,5.26,5.38,5.0,5.03,2.38,7.88,6.85,9.29,7.26,7.71,8.43,7.94,6.84,6.03,5.62,4.66,5.81,6.5,3.69,4.87,5.5,4.6,4.66,7.58,7.52,8.49,4.64,5.86,6.53,2.9,1.39,3.45,3.11,4.86,4.38,4.68,5.75,5.98,1.8,6.46,6.51,7.15,5.79,5.71,5.87,6.53,4.51,4.6,1.63,3.01,2.02,4.78,5.99,7.04,5.29,4.07,9.05,10.21,9.62,6.43,7.64,5.02,6.9,8.8,6.14,6.81,5.72,8.78,5.95,5.7,6.36,6.38,7.73,8.29,7.52,6.45,3.19,5.77,5.85,8.74,9.37,10.72,7.76,7.12,5.49,6.01,4.15,3.38,4.83,4.04,2.85,5.15,5.59,6.37,6.77,5.98,5.72,5.56,5.92,7.5,7.75,6.42,6.36,4.25,4.59,4.25,5.09,7.34,8.02,6.84,9.17,8.24,9.88,5.61,8.07,7.28,7.36,9.42,8.96,6.33,7.05,6.86,7.21,4.68,4.54,4.42,4.38,4.75,2.39,6.15,5.32,8.05,8.25,10.82,4.14,4.38,2.15,4.44,5.19,5.9,5.71,4.49,0.25,0.04,4.12,5.36,6.37,0.53,2.05,5.23,4.59,5.56,6.59,7.45,6.26,7.27,7.4,6.27,6.25,5.63,0.0,5.95,6.21,2.73,2.1,5.11,8.13,5.56,5.82,6.98,5.46,8.29,10.71,5.67,5.87,6.08,6.05,4.63,4.97,4.77,0.83,1.99,1.54,3.03,3.96,0.29,1.76,2.93,3.27,2.46,1.69,5.64,6.9,6.0,7.62,7.24,5.83,5.78,1.55,1.17,2.83,2.97,5.14,4.44,6.08,6.4,6.75,6.43,5.25,5.99,5.38,4.63,4.32,4.45,2.46,5.85,4.9,4.7,5.49,5.93,5.49,5.32,6.68,6.97,7.85,7.52,6.18,6.03,4.57,5.43,5.48,3.98,3.36,2.78,3.37,6.4,8.29,6.93,5.0,4.34,4.74,2.97,7.31,7.62,5.23,5.22,9.04,10.5,11.02,8.42,5.25,2.14,0.68,3.35,4.38,5.41,5.53,6.96,5.18,5.62,6.32,6.15,6.91,8.61,6.12,9.26,9.73,8.35,7.45,8.88,9.66,5.87,5.47,5.6,6.8,5.39,6.7,6.59,5.67,5.75,7.82,6.12,8.66,8.03,7.94,6.91,6.63,5.4,2.12,2.26,2.45,2.16,7.05,6.95,6.02,8.11,5.45,6.97,3.79,5.05,2.37,6.01,6.89,7.38,7.84,7.19,8.04,7.81,5.86,6.74,3.38,4.86,3.01,0.66,0.0,7.99,8.61,10.92,9.45,8.6,7.92,5.37,6.29,6.03,5.21,5.87,5.65,6.82,5.85,4.2,5.67,4.81,4.96,3.82,4.86,6.1,1.38,1.72,2.46,5.49,5.66,5.07,5.4,3.9,6.04,5.05,7.34,9.78,9.01,9.77,9.34,9.4,7.77,7.7,5.67,7.75,5.75,3.76,5.41,5.13,7.15,5.56,6.53,5.23,4.77,6.03,6.97,6.06,5.76,5.3,5.86,5.56,5.82,5.53,4.67,2.17,3.06,5.21,5.21,3.67,3.75,4.0,5.43,4.72,4.72,5.32,3.94,4.03,0.0,5.11,6.81,11.18,7.9,8.32,8.34,7.05,5.98,2.88,5.58,4.8,4.81,3.04,2.99,6.15,5.05,4.92,5.6,2.29,2.42,2.78,5.33,7.18,6.55,1.65,2.78,8.16,3.79,6.0,8.15,6.6,7.03,7.46,5.19,6.19,4.84,4.76,6.14,5.19,5.25,6.18,4.78,4.92,4.65,3.96,2.49,5.68,3.4,2.71,4.82,5.3,4.72,6.05,4.9,7.32,5.33,4.34,2.76,5.28,8.35,5.53,8.11,6.97,4.86,4.52,3.43,5.1,4.89,4.44,4.83,2.05,3.28,1.52,4.41,5.8,5.73,5.36,5.7,4.2,0.5,1.91,4.66,2.81,4.43,5.24,5.78,5.04,4.73,5.14,1.62,2.01,2.13,3.22,1.89,1.8,5.97,5.7,5.53,3.9,4.29,2.88,6.02,5.73,6.13,7.2,6.86,6.05,6.9,5.96,6.29,5.45,3.92,5.57,5.9,13.12,9.52,8.18,7.64,6.68,6.75,6.11,5.55,5.44,6.86,6.49,6.31,7.3,9.52,2.13,6.86,6.72,6.57,4.32,4.43,5.26,5.58,6.43,5.45,4.11,4.39,3.95,4.47,4.77,3.84,3.86,7.09,9.34,7.76,5.85,8.47,5.42,4.29,7.82,2.24,2.76,4.88,0.0,4.1,4.05,4.58,6.24,5.1,5.57,5.12,5.12,4.91,5.0,4.92,5.47,5.33,5.92,4.57,5.52,4.74,5.44,5.48,5.37,4.55,4.78,6.21,7.13,5.77,4.52,6.16,5.96,7.15,6.64,8.11,5.77,5.35,6.26,7.72,7.08,6.92,9.52,6.75,5.79,7.04,7.74,7.63,6.53,6.91,6.32,5.4,4.54,7.1,5.58,6.39,6.59,3.88,4.56,5.27,5.63,6.39,7.48,6.91,6.06,10.0,10.8,9.91,10.91,7.07,6.33,6.97,7.59,8.37,5.11,6.67,7.51,12.63,9.55,11.1,7.74,8.62,7.32,8.6,9.01,6.63,7.18,7.2,6.46,6.05,5.6,4.04,6.27,6.9,6.14,5.65,5.3,3.47,4.02,3.99,0.6,2.67,5.96,7.31,8.17,7.92,8.96,10.17,7.07,7.22,8.23,5.95,7.23,6.12,2.14,6.67,5.01,6.45,6.23,0.91,1.67,4.88,6.85,4.98,5.49,8.65,6.82,9.13,7.61,10.03,8.01,10.87,11.05,8.6,9.49,6.48,8.19,10.14,9.54,11.16,11.39,7.23,8.83,9.29,7.37,11.75,8.73,7.34,7.61,4.48,9.86,7.36,6.44,6.47,5.44,6.74,5.19,7.13,5.03,3.72,6.7,6.39,7.03,5.73,5.1,3.24,5.46,5.43,5.59,5.76,6.11,5.66,4.89,4.51,6.96,7.68,7.96,7.24,8.19,5.1,6.73,8.79,3.25,5.81,6.01,5.86,1.27,2.46,2.06,5.06,6.77,6.26,6.83,5.53,5.54,5.73,7.49,5.94,6.68,4.77,5.59,6.36,5.19,4.97,5.01,3.89,2.25,2.6,2.2,0.44,5.34,4.32,4.75,5.13,2.94,2.37,1.94,2.49,2.45,4.54,3.97,4.04,4.14,3.67,1.96,5.22,3.97,2.9,6.08,3.89,4.62,4.85,3.28,0.15,1.71,2.61,6.12,4.72,5.02,1.22,1.29,0.41,3.66,1.59,3.35,2.46,4.6,4.7,5.28,6.32,5.09,5.02,4.67,6.43,7.16,8.81,9.58,6.68,0.0,1.67,6.28,5.04,5.3,6.21,6.11,4.96,4.17,4.72,4.62,5.51,4.83,5.39,5.52,4.27,3.43,5.11,5.07,2.63,3.5,1.99,2.85,2.91,3.48,2.02,0.94,4.67,4.54,5.85,5.67,6.36,3.91,4.81,5.61,4.84,4.82,4.69,2.21,3.43,0.0,4.52,4.92,5.15,5.81,4.08,2.91,4.89,3.21,5.14,7.48,8.59,8.07,7.43,4.79,4.71,5.06,5.37,2.92,7.24,6.78,5.71,7.85,5.91,5.48,5.82,6.59,5.82,4.5,1.07,5.38,8.72,6.85,6.94,9.7,7.08,4.02,4.76,4.86,5.09,6.6,2.86,2.32,5.67,6.69,6.28,6.42,10.59,7.3,6.35,7.38,6.01,6.15,5.75,6.15,9.38,10.12,9.44,6.67,7.76,9.64,6.94,8.23,8.86,7.14,10.86,10.34,11.35,11.4,10.56,12.16,9.4,11.43,11.47,9.35,10.07,9.7,10.86,9.77,9.13,9.5,10.7,12.63,12.09,13.77,6.32,4.75,5.58,7.83,6.99,6.55,6.88,7.58,6.95,7.52,8.36,6.36,5.23,5.72,5.48,3.75,1.5,4.45,4.7,1.6,2.47,1.4,7.11,9.2,8.06,7.17,5.25,9.81,5.56,5.83,5.72,5.36,4.16,6.16,5.36,1.13,1.26,7.09,7.47,6.1,10.72,13.18,13.45,12.29,12.01,12.86,11.44,10.76,13.17,10.12,13.29,12.3,9.2,7.02,5.86,6.07,2.39,0.9,6.18,5.48,1.7,2.83,10.41,8.77,9.5,9.08,9.17,7.57,5.84,6.05,5.69,0.0,4.69,4.99,5.14,6.21,6.4,7.62,9.87,11.17,8.23,8.23,7.76,6.71,6.18,5.01,4.8,5.6,5.5,5.84,6.08,6.14,8.64,3.98,4.41,7.56,6.71,6.19,5.92,7.56,5.99,5.34,2.88,3.94,6.69,9.28,10.82,7.67,10.76,8.34,8.56,8.61,7.62,7.9,5.37,4.97,4.9,6.41,2.47,3.47,5.03,5.21,4.16,4.87,5.08,8.93,6.96,6.86,6.46,6.47,6.85,6.22,6.56,7.87,5.34,6.59,5.79,8.22,4.54,5.44,5.31,6.19,6.56,6.39,8.11,6.2,7.1,7.86,8.03,10.37,9.53,9.83,10.65,8.85,8.33,8.09,9.03,8.1,8.5,9.62,8.17,6.49,4.9,4.9,5.66,5.76,4.63,5.2,6.03,6.94,8.29,7.21,8.1,8.76,6.16,8.6,9.34,8.13,7.51,6.48,5.3,4.84,5.29,9.65,7.5,8.57,6.7,7.85,5.98,8.52,9.82,8.66,4.15,5.64,4.5,6.06,4.82,6.53,5.08,7.27,8.98,8.43,5.93,5.69,0.85,5.9],"p":[355.0,520.0,542.0,419.0,622.0,781.0,541.0,1622.0,1382.0,915.0,1446.0,290.0,644.0,341.0,770.0,839.0,1048.0,1142.0,430.0,617.0,1081.0,820.0,1110.0,699.0,280.0,117.0,982.0,1241.0,1185.0,1197.0,899.0,665.0,966.0,506.0,458.0,637.0,153.0,-1.0,47.0,110.0,118.0,188.0,265.0,100.0,32.0,-1.0,81.0,185.0,659.0,1244.0,329.0,171.0,198.0,446.0,528.0,189.0,336.0,912.0,844.0,675.0,1012.0,425.0,609.0,244.0,716.0,1004.0,661.0,175.0,403.0,268.0,-0.0,-0.0,61.0,63.0,243.0,777.0,365.0,-1.0,-4.0,22.0,74.0,-1.0,-1.0,283.0,574.0,-1.0,-1.0,-0.0,-0.0,43.0,-0.0,-1.0,77.0,28.0,4.0,430.0,1410.0,862.0,539.0,610.0,278.0,210.0,1701.0,1110.0,446.0,490.0,744.0,395.0,298.0,619.0,966.0,568.0,115.0,94.0,7.0,-1.0,-0.0,22.0,1626.0,1923.0,273.0,125.0,-2.0,-1.0,61.0,-1.0,32.0,-1.0,-1.0,334.0,388.0,588.0,403.0,1997.0,1166.0,388.0,530.0,1085.0,1236.0,1253.0,1878.0,1851.0,1806.0,1891.0,1735.0,1425.0,1442.0,1017.0,855.0,1398.0,1436.0,1896.0,1488.0,1490.0,1642.0,1090.0,573.0,466.0,1397.0,358.0,146.0,208.0,402.0,796.0,630.0,1258.0,265.0,416.0,424.0,390.0,578.0,582.0,1454.0,1237.0,619.0,993.0,790.0,1965.0,1964.0,889.0,1165.0,1273.0,1786.0,1798.0,1156.0,1730.0,1294.0,1049.0,1027.0,709.0,758.0,321.0,329.0,441.0,450.0,93.0,-4.0,554.0,186.0,500.0,450.0,595.0,370.0,84.0,904.0,775.0,615.0,554.0,230.0,136.0,234.0,397.0,326.0,206.0,262.0,804.0,677.0,311.0,1140.0,700.0,347.0,376.0,273.0,3.0,83.0,-5.0,14.0,511.0,1212.0,1296.0,829.0,1028.0,784.0,279.0,602.0,981.0,985.0,193.0,257.0,757.0,203.0,190.0,646.0,638.0,717.0,822.0,155.0,152.0,-1.0,-1.0,-0.0,239.0,335.0,1326.0,786.0,857.0,263.0,307.0,102.0,10.0,-4.0,318.0,180.0,135.0,114.0,52.0,148.0,532.0,447.0,493.0,218.0,378.0,522.0,50.0,-0.0,-1.0,-1.0,-3.0,-1.0,751.0,620.0,407.0,143.0,226.0,707.0,308.0,309.0,38.0,-4.0,161.0,110.0,154.0,1060.0,847.0,1245.0,1035.0,1057.0,932.0,678.0,194.0,2.0,46.0,-0.0,-1.0,56.0,21.0,-0.0,30.0,2.0,-1.0,-1.0,-0.0,-1.0,110.0,383.0,276.0,696.0,711.0,697.0,491.0,506.0,267.0,194.0,56.0,55.0,274.0,570.0,415.0,253.0,-0.0,175.0,1039.0,903.0,126.0,183.0,159.0,-1.0,238.0,528.0,615.0,420.0,546.0,1204.0,1263.0,1236.0,1459.0,697.0,172.0,400.0,939.0,989.0,320.0,381.0,-2.0,49.0,133.0,375.0,124.0,219.0,218.0,113.0,17.0,46.0,56.0,-1.0,-0.0,101.0,-4.0,339.0,198.0,430.0,84.0,130.0,268.0,167.0,42.0,389.0,119.0,-0.0,227.0,-1.0,114.0,-1.0,142.0,140.0,177.0,94.0,59.0,-0.0,-1.0,-0.0,-0.0,-3.0,36.0,-0.0,-2.0,534.0,357.0,262.0,110.0,-1.0,113.0,56.0,61.0,16.0,302.0,553.0,422.0,220.0,35.0,168.0,146.0,367.0,316.0,749.0,715.0,929.0,345.0,223.0,191.0,9.0,38.0,47.0,29.0,32.0,-1.0,67.0,-2.0,37.0,149.0,779.0,716.0,1334.0,1128.0,571.0,609.0,416.0,385.0,112.0,67.0,-0.0,-0.0,-2.0,-1.0,-1.0,75.0,-1.0,-1.0,-2.0,-1.0,-1.0,302.0,278.0,356.0,223.0,37.0,-0.0,154.0,211.0,229.0,219.0,327.0,163.0,779.0,271.0,750.0,870.0,238.0,476.0,212.0,695.0,1166.0,751.0,815.0,146.0,67.0,-1.0,713.0,384.0,716.0,755.0,590.0,162.0,-8.0,-1.0,-6.0,-1.0,59.0,41.0,180.0,116.0,78.0,102.0,106.0,99.0,67.0,43.0,-2.0,124.0,-1.0,-6.0,-0.0,40.0,222.0,-1.0,-2.0,101.0,391.0,50.0,142.0,465.0,499.0,198.0,-3.0,361.0,441.0,243.0,442.0,282.0,170.0,405.0,157.0,165.0,-3.0,-1.0,169.0,-0.0,-1.0,-1.0,117.0,195.0,93.0,62.0,161.0,115.0,126.0,442.0,284.0,68.0,-1.0,126.0,123.0,110.0,98.0,94.0,77.0,284.0,519.0,421.0,317.0,165.0,125.0,206.0,254.0,196.0,-1.0,-1.0,1054.0,1195.0,858.0,984.0,689.0,554.0,348.0,572.0,638.0,402.0,564.0,1005.0,910.0,920.0,1088.0,665.0,978.0,681.0,408.0,1763.0,1548.0,1006.0,1140.0,577.0,590.0,703.0,871.0,511.0,792.0,557.0,666.0,255.0,210.0,293.0,643.0,490.0,566.0,252.0,598.0,458.0,477.0,-1.0,-1.0,29.0,124.0,244.0,234.0,704.0,664.0,722.0,508.0,405.0,762.0,525.0,601.0,1456.0,823.0,321.0,241.0,245.0,293.0,-0.0,16.0,-1.0,96.0,78.0,-4.0,-2.0,385.0,633.0,241.0,1072.0,952.0,568.0,1122.0,265.0,-1.0,189.0,112.0,182.0,178.0,168.0,44.0,80.0,126.0,1701.0,65.0,136.0,268.0,255.0,131.0,119.0,603.0,510.0,471.0,613.0,466.0,239.0,-1.0,-0.0,11.0,21.0,74.0,160.0,102.0,278.0,317.0,-2.0,-4.0,31.0,40.0,564.0,454.0,600.0,571.0,355.0,448.0,522.0,406.0,387.0,453.0,305.0,228.0,439.0,77.0,-5.0,270.0,288.0,691.0,163.0,273.0,276.0,0.0,102.0,235.0,-1.0,-3.0,-4.0,-1.0,12.0,175.0,33.0,-1.0,-0.0,-0.0,89.0,71.0,67.0,909.0,315.0,609.0,339.0,157.0,296.0,12.0,-2.0,89.0,249.0,83.0,146.0,261.0,42.0,86.0,179.0,399.0,416.0,135.0,382.0,359.0,-2.0,-0.0,179.0,151.0,-1.0,-1.0,103.0,281.0,63.0,264.0,-1.0,168.0,566.0,1036.0,990.0,369.0,284.0,40.0,9.0,234.0,813.0,603.0,281.0,264.0,653.0,1058.0,701.0,1176.0,719.0,1227.0,257.0,602.0,797.0,632.0,298.0,493.0,437.0,302.0,539.0,697.0,798.0,535.0,340.0,80.0,63.0,127.0,407.0,-1.0,71.0,273.0,345.0,273.0,412.0,389.0,206.0,108.0,145.0,128.0,188.0,42.0,234.0,223.0,416.0,435.0,258.0,208.0,113.0,167.0,99.0,400.0,534.0,503.0,298.0,-1.0,10.0,-1.0,82.0,-0.0,86.0,465.0,445.0,58.0,591.0,299.0,103.0,43.0,203.0,763.0,554.0,571.0,58.0,331.0,365.0,42.0,148.0,319.0,146.0,148.0,-5.0,215.0,25.0,-2.0,-1.0,87.0,763.0,259.0,140.0,-4.0,-0.0,66.0,-2.0,-0.0,15.0,-1.0,-2.0,172.0,-2.0,-1.0,270.0,910.0,438.0,421.0,866.0,1009.0,494.0,849.0,396.0,35.0,71.0,606.0,967.0,697.0,616.0,-1.0,-1.0,132.0,16.0,1.0,532.0,577.0,685.0,302.0,452.0,191.0,362.0,340.0,121.0,240.0,1254.0,1218.0,533.0,152.0,188.0,335.0,624.0,772.0,131.0,50.0,14.0,61.0,46.0,49.0,4.0,455.0,365.0,563.0,403.0,-4.0,110.0,112.0,154.0,139.0,325.0,324.0,-6.0,-1.0,-1.0,-1.0,-0.0,53.0,25.0,-1.0,-1.0,43.0,14.0,-1.0,536.0,162.0,380.0,413.0,446.0,13.0,239.0,13.0,-3.0,403.0,323.0,136.0,469.0,319.0,210.0,369.0,429.0,536.0,177.0,-1.0,-1.0,49.0,564.0,615.0,1088.0,992.0,345.0,739.0,589.0,494.0,299.0,334.0,223.0,31.0,-3.0,-6.0,-0.0,165.0,18.0,-0.0,-0.0,-1.0,-1.0,-1.0,-0.0,128.0,163.0,272.0,185.0,59.0,118.0,114.0,67.0,48.0,78.0,-10.0,-3.0,293.0,104.0,580.0,26.0,739.0,650.0,365.0,203.0,231.0,59.0,331.0,198.0,259.0,232.0,163.0,-0.0,-1.0,-0.0,-0.0,-1.0,-0.0,-1.0,53.0,-0.0,-1.0,10.0,0.0,264.0,-0.0,251.0,320.0,375.0,361.0,84.0,159.0,17.0,-2.0,162.0,106.0,-6.0,-1.0,-3.0,-1.0,68.0,-1.0,62.0,-1.0,99.0,446.0,-1.0,-1.0,-1.0,-1.0,-0.0,-2.0,153.0,173.0,80.0,148.0,222.0,-1.0,-1.0,-1.0,-1.0,156.0,80.0,238.0,175.0,676.0,777.0,1022.0,313.0,591.0,535.0,367.0,323.0,1149.0,577.0,752.0,869.0,233.0,478.0,-1.0,812.0,542.0,913.0,462.0,345.0,173.0,114.0,136.0,74.0,114.0,507.0,384.0,441.0,594.0,62.0,60.0,123.0,52.0,129.0,-4.0,166.0,318.0,857.0,1306.0,1274.0,845.0,884.0,640.0,349.0,434.0,90.0,151.0,492.0,-0.0,-1.0,-0.0,-0.0,-0.0,33.0,30.0,65.0,249.0,716.0,539.0,286.0,1029.0,348.0,299.0,281.0,453.0,457.0,155.0,2.0,-0.0,329.0,505.0,799.0,1169.0,465.0,22.0,1544.0,259.0,564.0,131.0,33.0,-4.0,39.0,116.0,124.0,-1.0,47.0,-1.0,317.0,120.0,-1.0,136.0,264.0,368.0,16.0,102.0,-2.0,74.0,319.0,482.0,325.0,216.0,524.0,-0.0,-0.0,90.0,631.0,432.0,403.0,658.0,842.0,462.0,297.0,274.0,190.0,7.0,139.0,225.0,48.0,-2.0,-1.0,-0.0,-0.0,4.0,-3.0,-0.0,-1.0,-1.0,103.0,63.0,46.0,-1.0,308.0,274.0,346.0,176.0,184.0,61.0,-1.0,395.0,159.0,292.0,328.0,53.0,224.0,410.0,22.0,316.0,151.0,211.0,257.0,245.0,125.0,188.0,144.0,555.0,271.0,422.0,146.0,-1.0,-1.0,39.0,66.0,58.0,50.0,-4.0,-1.0,-1.0,-1.0,200.0,155.0,58.0,84.0,150.0,333.0,733.0,218.0,118.0,171.0,134.0,63.0,58.0,-0.0,8.0,-1.0,140.0,200.0,423.0,145.0,201.0,872.0,135.0,392.0,52.0,9.0,21.0,496.0,46.0,886.0,97.0,146.0,-1.0,-0.0,-0.0,-0.0,-1.0,-0.0,-1.0,-1.0,0.0,-1.0,165.0,172.0,319.0,301.0,285.0,45.0,366.0,404.0,263.0,283.0,496.0,457.0,345.0,264.0,-0.0,191.0,136.0,153.0,103.0,10.0,32.0,-0.0,-0.0,-0.0,-0.0,-1.0,-1.0,-0.0,-1.0,-0.0,-1.0,-0.0,-1.0,-1.0,6.0,1.0,252.0,84.0,142.0,50.0,217.0,308.0,149.0,200.0,195.0,173.0,-1.0,21.0,77.0,109.0,212.0,133.0,90.0,-5.0,-0.0,-1.0,-1.0,24.0,127.0,162.0,381.0,-2.0,-0.0,-1.0,15.0,-1.0,-2.0,199.0,119.0,278.0,439.0,663.0,594.0,1062.0,1222.0,1042.0,1618.0,1031.0,1004.0,397.0,306.0,222.0,1117.0,1091.0,1024.0,127.0,858.0,777.0,189.0,-1.0,-1.0,96.0,141.0,151.0,329.0,178.0,355.0,424.0,196.0,114.0,947.0,923.0,335.0,812.0,155.0,247.0,589.0,972.0,-1.0,-0.0,-1.0,168.0,769.0,725.0,470.0,688.0,287.0,348.0,6.0,14.0,104.0,111.0,291.0,327.0,272.0,197.0,185.0,596.0,682.0,231.0,554.0,1081.0,955.0,1143.0,985.0,113.0,162.0,134.0,369.0,336.0,240.0,469.0,788.0,899.0,1138.0,980.0,682.0,-0.0,973.0,249.0,313.0,216.0,-1.0,-1.0,-1.0,-1.0,-1.0,-0.0,14.0,-1.0,-1.0,-0.0,-1.0,-1.0,-1.0,-1.0,32.0,-1.0,-1.0,-0.0,88.0,-1.0,124.0,17.0,165.0,76.0,34.0,103.0,98.0,7.0,-3.0,-0.0,-1.0,170.0,36.0,283.0,297.0,212.0,-1.0,772.0,9.0,-1.0,470.0,519.0,651.0,368.0,613.0,451.0,1494.0,1244.0,1320.0,1372.0,1607.0,250.0,29.0,17.0,16.0,-1.0,122.0,266.0,300.0,38.0,-0.0,33.0,64.0,304.0,399.0,761.0,703.0,234.0,969.0,980.0,1014.0,350.0,106.0,48.0,51.0,362.0,469.0,331.0,17.0,208.0,218.0,106.0,132.0,168.0,186.0,325.0,217.0,108.0,71.0,61.0,573.0,422.0,283.0,334.0,-0.0,-0.0,-1.0,57.0,-1.0,-1.0,-0.0,11.0,82.0,169.0,284.0,400.0,303.0,588.0,938.0,684.0,72.0,369.0,247.0,-1.0,81.0,108.0,74.0,517.0,542.0,205.0,70.0,63.0,111.0,79.0,15.0,-4.0,29.0,-1.0,-0.0,-0.0,-1.0,-1.0,-0.0,-1.0,123.0,65.0,59.0,130.0,48.0,109.0,-0.0,182.0,170.0,205.0,226.0,109.0,99.0,116.0,102.0,658.0,671.0,420.0,293.0,305.0,314.0,570.0,417.0,532.0,464.0,526.0,969.0,1093.0,244.0,380.0,117.0,147.0,21.0,306.0,438.0,564.0,391.0,480.0,88.0,238.0,176.0,154.0,71.0,7.0,9.0,-0.0,-0.0,-0.0,100.0,160.0,235.0,536.0,465.0,411.0,698.0,622.0,451.0,216.0,799.0,-1.0,-0.0,605.0,72.0,-1.0,-0.0,-1.0,108.0,61.0,54.0,64.0,122.0,152.0,113.0,148.0,-1.0,-1.0,-0.0,-0.0,-0.0,-0.0,-0.0,-1.0,-2.0,35.0,-14.0,80.0,185.0,105.0,217.0,256.0,93.0,19.0,906.0,255.0,27.0,386.0,207.0,768.0,234.0,113.0,-1.0,99.0,336.0,666.0,978.0,1707.0,349.0,609.0,1717.0,1606.0,1714.0,1931.0,1798.0,844.0,1081.0,917.0,571.0,432.0,88.0,-1.0,-2.0,166.0,404.0,911.0,277.0,0.0,-0.0,204.0,1198.0,1935.0,1776.0,1605.0,1692.0,1619.0,166.0,305.0,527.0,705.0,843.0,1449.0,1564.0,1355.0,1415.0,1130.0,1678.0,1543.0,1810.0,1486.0,1425.0,929.0,975.0,1002.0,562.0,465.0,1257.0,1169.0,465.0,241.0,12.0,1018.0,1038.0,935.0,1855.0,612.0,452.0,412.0,208.0,53.0,-3.0,687.0,1500.0,1401.0,1212.0,514.0,460.0,368.0,252.0,221.0,442.0,813.0,1568.0,1660.0,1886.0,1931.0,-1.0,-0.0,-0.0,-0.0,-0.0,-0.0,-1.0,-1.0,1331.0,2039.0,415.0,1389.0,986.0,1063.0,822.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,180.0,25.0,39.0,30.0,134.0,176.0,314.0,-0.0,-0.0,-0.0,454.0,2042.0,1955.0,1874.0,334.0,102.0,31.0,1960.0,1655.0,-0.0,-2.0,-0.0,25.0,91.0,-3.0,0.0,-0.0,502.0,299.0,204.0,229.0,16.0,0.0,-0.0,-0.0,5.0,-1.0,-0.0,-1.0,753.0,1443.0,1725.0,1833.0,876.0,1341.0,1445.0,1784.0,1700.0,1912.0,1878.0,1436.0,906.0,822.0,671.0,1212.0,758.0,1656.0,1784.0,1693.0,1636.0,1598.0,1854.0,1489.0,1696.0,1061.0,705.0,1120.0,1373.0,869.0,1005.0,1602.0,561.0,794.0,1047.0,1598.0,1127.0,1195.0,1253.0,353.0,24.0,458.0,165.0,66.0,83.0,185.0,345.0,266.0,118.0,118.0,348.0,16.0,12.0,74.0,-0.0,74.0,-0.0,-0.0,-0.0,-0.0,113.0,335.0,182.0,260.0,-0.0,31.0,28.0,49.0,2.0,-0.0,-0.0,-0.0,-0.0,-0.0,246.0,626.0,791.0,378.0,536.0,144.0,-2.0,5.0,549.0,612.0,166.0,162.0,89.0,287.0,185.0,145.0,173.0,148.0,1789.0,1870.0,1651.0,1066.0,1059.0,1086.0,1198.0,1120.0,1053.0,1852.0,1512.0,949.0,893.0,632.0,185.0,632.0,684.0,1012.0,987.0,477.0,584.0,-0.0,-0.0,-0.0,-0.0,603.0,908.0,779.0,913.0,516.0,463.0,929.0,1632.0,1940.0,2050.0,2049.0,2050.0,1773.0,1596.0,1297.0,457.0,410.0,442.0,543.0,109.0,122.0,0.0,-0.0,-0.0,851.0,736.0,84.0,5.0,148.0,284.0,208.0,104.0,298.0,374.0,653.0,415.0,1143.0,699.0,393.0,346.0,336.0,-2.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,-0.0,3.0,54.0,162.0,3.0,-0.0,-0.0,-0.0,-0.0,28.0,86.0,857.0,911.0,772.0,672.0,1436.0,910.0,1391.0,1643.0,1386.0,1050.0,217.0,61.0,-0.0,143.0,243.0,138.0,1036.0,1310.0,1376.0,724.0,652.0,1249.0,415.0,413.0,1192.0,536.0,461.0,185.0,465.0,525.0,140.0,233.0,274.0,59.0,9.0,34.0,41.0,466.0,409.0,477.0,187.0,161.0,12.0,-0.0,-3.0,11.0,43.0,97.0,980.0,1105.0,1106.0,1139.0,1826.0,1206.0,1537.0,1310.0,1156.0,643.0,1193.0,667.0,304.0,477.0,-2.0,48.0,294.0,449.0,559.0,459.0,-0.0,-0.0,-1.0,43.0,46.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,0.0,-1.0,0.0,489.0,781.0,506.0,-1.0,205.0,40.0,45.0,-0.0,162.0,390.0,479.0,211.0,301.0,168.0,299.0,221.0,607.0,794.0,737.0,1396.0,1117.0,254.0,365.0,654.0,378.0,490.0,272.0,379.0,468.0,707.0,784.0,286.0,313.0,591.0,745.0,557.0,129.0,109.0,199.0,36.0,-0.0,-0.0,-0.0,0.0,0.0,-1.0,49.0,689.0,1020.0,1041.0,860.0,828.0,91.0,113.0,106.0,507.0,362.0,401.0,45.0,100.0,-0.0,76.0,88.0,480.0,240.0,239.0,656.0,1227.0,1506.0,370.0,-0.0,-0.0,-0.0,0.0,0.0,368.0,144.0,669.0,550.0,341.0,131.0,346.0,547.0,964.0,290.0,427.0,529.0,548.0,98.0,124.0,216.0,634.0,2007.0,1019.0,1365.0,1496.0,958.0,1338.0,2046.0,1816.0,718.0,1098.0,1091.0,801.0,677.0,768.0,1954.0,1940.0,1933.0,684.0,750.0,80.0,170.0,36.0,-0.0,-0.0,0.0,-0.0,0.0,79.0,424.0,350.0,854.0,362.0,1112.0,465.0,430.0,1185.0,183.0,1144.0,844.0,505.0,97.0,526.0,727.0,162.0,143.0,15.0,95.0,-0.0,58.0,94.0,49.0,145.0,11.0,34.0,194.0,226.0,298.0,354.0,61.0,194.0,109.0,99.0,158.0,625.0,336.0,310.0,448.0,620.0,391.0,383.0,303.0,317.0,0.0,-0.0,-0.0,38.0,47.0,87.0,425.0,-3.0,48.0,55.0,14.0,42.0,-2.0,-0.0,4.0,-0.0,250.0,325.0,778.0,516.0,594.0,348.0,453.0,911.0,1960.0,2009.0,1588.0,1483.0,1195.0,964.0,995.0,677.0,384.0,706.0,974.0,444.0,98.0,344.0,232.0,763.0,964.0,343.0,212.0,671.0,497.0,105.0,140.0,-0.0,20.0,-1.0,28.0,-3.0,-3.0,-0.0,213.0,583.0,649.0,38.0,500.0,117.0,68.0,-0.0,23.0,183.0,795.0,267.0,326.0,209.0,-0.0,-0.0,-0.0,649.0,516.0,302.0,166.0,-0.0,-5.0,135.0,-0.0,136.0,-0.0,46.0,127.0,454.0,-1.0,720.0,328.0,586.0,466.0,442.0,490.0,422.0,135.0,227.0,247.0,-0.0,-1.0,239.0,347.0,173.0,467.0,855.0,1166.0,1361.0,1044.0,1039.0,404.0,879.0,655.0,-0.0,810.0,567.0,267.0,875.0,955.0,1149.0,19.0,143.0,5.0,-0.0,86.0,308.0,105.0,1255.0,756.0,835.0,477.0,373.0,914.0,1052.0,877.0,781.0,805.0,45.0,-2.0,-0.0,-0.0,4.0,69.0,249.0,170.0,712.0,336.0,120.0,13.0,891.0,784.0,907.0,1068.0,1123.0,605.0,496.0,154.0,-0.0,95.0,769.0,326.0,4.0,347.0,172.0,856.0,617.0,174.0,218.0,182.0,259.0,262.0,129.0,157.0,62.0,105.0,0.0,900.0,568.0,1182.0,602.0,733.0,934.0,796.0,541.0,293.0,286.0,70.0,277.0,502.0,3.0,73.0,136.0,71.0,87.0,689.0,683.0,1003.0,96.0,278.0,476.0,-4.0,-3.0,5.0,-1.0,110.0,54.0,102.0,188.0,249.0,1.0,404.0,421.0,734.0,281.0,241.0,321.0,397.0,89.0,85.0,-0.0,-1.0,0.0,105.0,248.0,642.0,159.0,29.0,1133.0,1391.0,1222.0,370.0,836.0,125.0,505.0,945.0,311.0,543.0,260.0,1046.0,252.0,284.0,339.0,417.0,775.0,957.0,759.0,442.0,5.0,309.0,253.0,1080.0,1352.0,1709.0,847.0,652.0,154.0,299.0,27.0,-1.0,100.0,33.0,-3.0,123.0,170.0,435.0,588.0,295.0,197.0,198.0,286.0,729.0,804.0,432.0,432.0,37.0,66.0,41.0,121.0,678.0,896.0,484.0,1255.0,989.0,1360.0,194.0,951.0,689.0,726.0,1281.0,1097.0,377.0,609.0,414.0,645.0,109.0,73.0,42.0,43.0,116.0,-3.0,333.0,145.0,854.0,952.0,1319.0,42.0,46.0,-0.0,68.0,122.0,235.0,240.0,61.0,-1.0,0.0,33.0,178.0,370.0,-0.0,0.0,86.0,76.0,145.0,368.0,795.0,356.0,606.0,578.0,297.0,424.0,235.0,-0.0,282.0,400.0,-0.0,-0.0,148.0,856.0,230.0,237.0,658.0,168.0,882.0,1653.0,249.0,274.0,222.0,315.0,97.0,113.0,79.0,0.0,-0.0,0.0,-0.0,35.0,-3.0,-0.0,-0.0,-0.0,-0.0,-0.0,221.0,559.0,311.0,725.0,540.0,291.0,220.0,-0.0,0.0,0.0,-0.0,114.0,72.0,344.0,416.0,447.0,383.0,138.0,252.0,140.0,69.0,49.0,53.0,-0.0,258.0,89.0,85.0,195.0,268.0,186.0,169.0,440.0,531.0,774.0,634.0,344.0,224.0,56.0,169.0,160.0,33.0,4.0,-0.0,-2.0,428.0,957.0,627.0,107.0,29.0,79.0,-1.0,614.0,727.0,140.0,90.0,-6.0,1515.0,1553.0,981.0,114.0,-0.0,-0.0,-2.0,59.0,222.0,230.0,450.0,140.0,208.0,334.0,280.0,405.0,958.0,379.0,1189.0,1294.0,949.0,648.0,1119.0,1186.0,311.0,174.0,186.0,507.0,166.0,510.0,520.0,177.0,202.0,884.0,313.0,1118.0,921.0,746.0,597.0,430.0,167.0,-2.0,-0.0,-0.0,-0.0,514.0,568.0,298.0,872.0,129.0,492.0,28.0,135.0,-1.0,336.0,506.0,663.0,754.0,646.0,754.0,861.0,296.0,484.0,24.0,118.0,-3.0,0.0,-0.0,886.0,1007.0,1549.0,1151.0,895.0,752.0,126.0,314.0,334.0,155.0,248.0,204.0,409.0,259.0,25.0,159.0,85.0,135.0,0.0,99.0,254.0,-0.0,0.0,-0.0,-0.0,0.0,0.0,-1.0,5.0,353.0,114.0,-0.0,0.0,-0.0,0.0,0.0,0.0,-0.0,-0.0,-0.0,751.0,267.0,28.0,143.0,146.0,474.0,218.0,348.0,129.0,100.0,151.0,455.0,333.0,269.0,129.0,200.0,174.0,240.0,201.0,102.0,-0.0,-0.0,115.0,130.0,20.0,1.0,33.0,190.0,77.0,104.0,177.0,25.0,3.0,0.0,157.0,528.0,1696.0,712.0,890.0,925.0,589.0,309.0,-2.0,177.0,98.0,96.0,-4.0,-1.0,346.0,147.0,122.0,210.0,-0.0,-0.0,-1.0,188.0,595.0,376.0,-0.0,-0.0,866.0,14.0,240.0,871.0,444.0,559.0,718.0,161.0,418.0,116.0,120.0,315.0,148.0,169.0,323.0,91.0,23.0,61.0,5.0,-1.0,255.0,4.0,-3.0,81.0,124.0,92.0,299.0,103.0,588.0,191.0,59.0,-3.0,157.0,895.0,227.0,905.0,509.0,101.0,77.0,5.0,127.0,119.0,69.0,130.0,-2.0,-1.0,-0.0,43.0,258.0,194.0,164.0,155.0,31.0,0.0,0.0,80.0,-0.0,51.0,126.0,201.0,106.0,96.0,156.0,-1.0,-0.0,-0.0,-2.0,-0.0,-0.0,242.0,233.0,175.0,28.0,38.0,-0.0,371.0,243.0,302.0,606.0,502.0,263.0,487.0,277.0,333.0,205.0,19.0,204.0,286.0,1794.0,1207.0,912.0,810.0,425.0,434.0,350.0,193.0,146.0,417.0,345.0,377.0,645.0,1289.0,-6.0,488.0,534.0,412.0,53.0,68.0,139.0,166.0,281.0,182.0,31.0,52.0,24.0,51.0,65.0,20.0,20.0,605.0,1358.0,887.0,181.0,920.0,194.0,55.0,789.0,-0.0,-0.0,77.0,0.0,54.0,45.0,72.0,325.0,144.0,199.0,163.0,159.0,111.0,116.0,96.0,138.0,205.0,284.0,88.0,172.0,116.0,198.0,201.0,184.0,58.0,101.0,311.0,621.0,288.0,83.0,335.0,333.0,642.0,480.0,954.0,276.0,185.0,381.0,672.0,634.0,644.0,1308.0,581.0,265.0,693.0,746.0,642.0,374.0,579.0,344.0,241.0,91.0,641.0,189.0,425.0,479.0,30.0,80.0,166.0,233.0,372.0,729.0,561.0,328.0,1398.0,1564.0,898.0,1469.0,652.0,425.0,560.0,794.0,925.0,154.0,428.0,532.0,1909.0,1222.0,1477.0,794.0,1021.0,657.0,946.0,1072.0,468.0,601.0,620.0,472.0,353.0,244.0,11.0,349.0,631.0,338.0,240.0,165.0,15.0,19.0,23.0,0.0,-0.0,333.0,751.0,925.0,821.0,1112.0,1425.0,629.0,691.0,966.0,279.0,709.0,342.0,-0.0,467.0,112.0,417.0,315.0,-0.0,-0.0,105.0,620.0,166.0,179.0,1149.0,584.0,1317.0,779.0,1510.0,949.0,1675.0,1677.0,1157.0,1431.0,487.0,963.0,1572.0,1263.0,1770.0,1577.0,706.0,1193.0,1350.0,776.0,1887.0,1032.0,751.0,817.0,62.0,1160.0,740.0,428.0,450.0,186.0,424.0,163.0,664.0,101.0,24.0,493.0,382.0,558.0,230.0,124.0,12.0,177.0,155.0,264.0,268.0,359.0,231.0,112.0,62.0,539.0,820.0,887.0,511.0,883.0,129.0,526.0,1126.0,-3.0,285.0,276.0,261.0,-0.0,-0.0,-0.0,72.0,505.0,415.0,586.0,226.0,214.0,283.0,770.0,333.0,551.0,121.0,230.0,432.0,128.0,113.0,148.0,25.0,-0.0,-0.0,-0.0,-0.0,174.0,35.0,95.0,117.0,1.0,-0.0,-0.0,-0.0,-0.0,64.0,43.0,24.0,51.0,25.0,-0.0,173.0,41.0,-0.0,356.0,38.0,103.0,126.0,16.0,0.0,-4.0,-0.0,406.0,86.0,98.0,0.0,0.0,0.0,10.0,-5.0,14.0,-0.0,81.0,116.0,163.0,407.0,110.0,114.0,80.0,436.0,686.0,1201.0,1460.0,455.0,0.0,-0.0,323.0,141.0,203.0,308.0,400.0,174.0,36.0,84.0,88.0,225.0,123.0,168.0,213.0,83.0,87.0,138.0,150.0,-3.0,-0.0,0.0,-0.0,-0.0,6.0,-0.0,-0.0,123.0,112.0,272.0,280.0,332.0,33.0,167.0,255.0,129.0,178.0,82.0,-3.0,-14.0,0.0,124.0,138.0,170.0,266.0,48.0,1.0,76.0,8.0,147.0,697.0,1077.0,959.0,799.0,143.0,78.0,153.0,125.0,-1.0,674.0,536.0,262.0,792.0,319.0,159.0,282.0,540.0,288.0,85.0,-0.0,200.0,1093.0,559.0,599.0,1436.0,577.0,10.0,96.0,85.0,121.0,532.0,-0.0,-0.0,291.0,563.0,428.0,435.0,1493.0,684.0,446.0,706.0,364.0,330.0,309.0,407.0,1256.0,1284.0,1146.0,482.0,805.0,1368.0,477.0,936.0,1146.0,699.0,1567.0,1457.0,1676.0,1742.0,1417.0,1793.0,1144.0,1787.0,1787.0,1250.0,1427.0,1193.0,1469.0,1332.0,1172.0,1195.0,1520.0,1904.0,1764.0,1905.0,109.0,111.0,289.0,857.0,612.0,447.0,518.0,700.0,632.0,800.0,691.0,411.0,148.0,292.0,184.0,34.0,-5.0,99.0,56.0,-0.0,-0.0,-0.0,-0.0,1182.0,952.0,766.0,175.0,1227.0,218.0,186.0,231.0,169.0,37.0,291.0,176.0,-0.0,-0.0,638.0,710.0,394.0,1448.0,1848.0,1903.0,1701.0,1803.0,1863.0,1725.0,1624.0,1907.0,1378.0,1924.0,1787.0,1206.0,547.0,289.0,369.0,-0.0,-0.0,191.0,190.0,-0.0,-0.0,1618.0,1214.0,1402.0,1206.0,1087.0,808.0,226.0,353.0,284.0,0.0,73.0,89.0,104.0,240.0,426.0,819.0,1373.0,1806.0,938.0,904.0,768.0,633.0,438.0,180.0,148.0,171.0,223.0,300.0,352.0,421.0,1015.0,35.0,74.0,852.0,510.0,402.0,294.0,692.0,324.0,137.0,-0.0,34.0,502.0,1434.0,1844.0,667.0,1677.0,929.0,1087.0,1104.0,764.0,799.0,222.0,141.0,91.0,478.0,-0.0,-0.0,152.0,175.0,40.0,144.0,166.0,1263.0,636.0,639.0,334.0,297.0,585.0,380.0,465.0,800.0,197.0,415.0,320.0,968.0,83.0,167.0,185.0,391.0,462.0,476.0,950.0,414.0,695.0,886.0,875.0,1487.0,1266.0,1384.0,1474.0,1090.0,996.0,779.0,1110.0,1044.0,1064.0,1152.0,906.0,464.0,122.0,119.0,160.0,149.0,70.0,112.0,323.0,550.0,954.0,584.0,961.0,1123.0,302.0,1128.0,1218.0,969.0,786.0,443.0,220.0,142.0,208.0,1407.0,891.0,1125.0,488.0,837.0,327.0,1031.0,1374.0,997.0,54.0,277.0,70.0,323.0,133.0,280.0,160.0,657.0,1116.0,992.0,295.0,245.0,-0.0,321.0],"n":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,0,0,1,0,0,1,1,0,0,0,0,1,0,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,0,0,0,0,1,1,1,1,0,0,1,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,1,1,0,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,0,1,0,1,1,1,1,1,1,1,1,1,1,0,1,0,1,0,1,1,1,1,1,0,0,0,0,0,1,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,0,0,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,0,0,0,1,0,1,1,1,1,1,1,1,1,0,1,0,0,0,1,1,0,0,1,1,1,0,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,1,1,0,0,0,0,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,0,1,0,1,0,0,0,0,0,0,1,0,0,1,1,1,1,0,0,0,0,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,1,1,1,1,0,0,1,0,0,1,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,1,1,1,1,1,1,0,0,0,0,0,1,1,0,0,1,1,0,1,1,1,1,1,1,1,1,0,1,1,0,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,0,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,0,0,1,0,1,0,1,1,1,1,1,1,0,0,1,1,0,0,0,0,1,0,1,0,1,1,0,0,0,0,0,0,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,1,0,1,1,0,1,1,1,0,1,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,0,1,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,0,0,0,1,1,1,1,0,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,0,0,0,0,0,1,0,0,0,0,0,0,0,1,0,0,0,1,0,1,0,1,1,1,0,1,0,0,0,0,1,0,1,1,1,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,1,1,1,1,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,0,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,0,0,1,1,0,0,0,1,1,1,0,1,1,1,1,0,0,0,0,0,0,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,0,0,0,1,1,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,0,0,0,0,1,1,1,1,0,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,0,0,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,1,1,1,0,0,0,0,1,0,0,0,0,0,0,0,0,0,1,1,1,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,1,1,1,1,0,1,1,1,1,0,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,0,0,0,1,1,1,0,1,1,1,0,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,1,0,1,0,1,1,1,0,0,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,1,0,1,1,0,1,1,1,0,0,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,1,0,0,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,0,1,0,0,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,0,1,1,1,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,1,1,1,0,0,1,1,1,1,0,0,0,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,1,0,0,1,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,1,1,1,1,1,1,0,0,1,0,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,0,0,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,0,0,0,0,0,0,1,1,1,1,0,1,1,0,1,1,1,1,0,0,0,0,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,1,0,0,0,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,0,0,0,1,1,1,1,1,1,1,1,0,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,0,1,1,0,0,1,1,1,1,1,1,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,1]},"R80721":{"ws":[5.58,6.21,6.55,5.85,7.43,7.92,9.58,9.1,7.12,7.08,6.58,6.88,5.81,7.37,6.68,5.91,8.6,9.19,8.3,6.89,6.37,5.76,6.2,6.51,9.09,6.64,7.12,6.32,7.22,6.85,7.87,8.88,7.27,7.67,7.67,4.78,6.76,6.51,7.33,7.23,5.9,6.11,5.33,4.91,6.97,8.74,8.75,9.97,6.61,2.93,1.62,4.33,4.97,4.58,2.7,1.3,5.83,4.45,4.32,2.39,5.08,7.66,7.11,7.22,5.18,4.46,5.34,5.11,5.07,6.24,6.1,7.18,5.55,4.24,5.97,4.83,4.16,5.05,5.69,6.6,6.76,6.44,7.84,6.58,7.74,6.46,5.82,6.72,5.75,6.95,6.48,5.38,4.46,2.46,2.39,6.74,7.33,5.19,5.74,6.23,4.09,0.0,2.52,2.43,5.55,3.31,2.52,5.63,6.67,5.25,2.59,2.41,4.07,2.36,0.71,3.13,4.12,6.7,9.07,8.38,6.65,5.06,6.25,12.31,9.18,10.77,7.53,6.21,6.91,6.22,6.87,6.23,6.71,5.14,5.53,5.09,5.35,7.16,4.2,4.32,4.86,5.46,4.29,4.94,4.04,4.69,2.78,6.65,7.08,7.75,8.28,8.46,7.58,5.83,4.64,4.42,5.26,5.91,3.0,2.64,3.08,2.72,0.0,5.28,7.4,7.36,7.38,8.79,9.8,11.89,6.3,8.14,9.85,8.47,7.51,6.07,7.3,4.98,6.64,9.91,13.0,6.09,8.75,8.15,6.9,6.4,11.11,10.46,10.42,9.98,10.7,7.41,9.2,7.88,7.0,7.74,5.08,6.12,5.17,6.47,8.15,7.45,6.36,6.53,6.34,6.14,8.06,9.67,10.51,10.72,7.06,6.53,6.75,9.46,9.58,8.36,9.06,7.44,7.02,8.39,8.55,8.05,7.76,3.51,4.69,4.79,7.4,7.26,5.34,6.01,5.36,1.07,2.46,5.08,7.64,6.67,5.68,5.62,4.52,5.12,5.58,6.15,5.91,5.8,4.31,6.48,6.78,6.41,7.3,8.3,6.19,6.26,1.57,1.82,2.52,6.51,6.18,5.48,8.56,5.26,7.21,7.06,6.69,6.57,7.37,8.07,5.14,4.97,5.97,8.84,8.67,5.96,6.98,4.02,4.52,3.62,2.33,2.22,1.5,1.95,1.69,6.82,6.22,8.04,7.26,7.97,7.27,5.7,5.18,5.23,2.6,3.15,2.72,6.44,5.12,1.51,5.2,4.35,6.09,5.01,5.36,5.86,6.13,5.09,4.28,3.21,3.06,2.43,6.4,6.05,6.42,6.6,6.53,6.52,6.11,5.81,6.19,1.56,2.68,4.42,4.09,4.74,1.53,3.88,5.08,5.43,7.38,6.39,7.11,6.8,7.58,7.87,8.86,7.29,10.29,8.37,6.76,6.33,4.3,2.37,3.62,2.41,2.03,2.25,0.0,1.73,0.0,2.03,5.33,5.82,5.89,6.95,7.79,5.57,6.37,8.55,9.39,8.62,6.09,6.07,4.12,4.77,5.1,0.0,1.26,7.25,5.96,6.08,5.54,5.04,7.32,6.7,7.46,8.25,9.37,7.8,11.2,3.67,6.92,8.1,8.13,5.19,7.65,5.34,5.2,5.11,5.23,5.12,4.64,5.69,4.49,3.3,4.93,2.39,2.29,0.0,0.0,5.1,4.82,4.84,5.08,5.43,6.51,6.09,5.41,5.98,6.41,1.36,6.51,6.29,5.91,3.01,3.12,1.03,1.94,0.0,4.33,4.64,4.5,5.6,6.27,4.07,2.04,0.88,2.28,2.8,2.28,5.91,2.81,2.43,2.74,4.2,6.57,6.47,5.58,5.8,3.49,4.08,5.79,6.54,7.55,5.53,5.03,8.13,7.19,6.8,7.38,2.31,4.03,5.33,4.37,7.06,5.45,5.06,5.29,2.97,4.82,4.94,4.1,2.23,3.29,5.24,5.18,1.54,4.82,3.59,3.09,7.66,6.75,7.01,8.87,9.07,7.14,7.35,8.58,7.07,5.58,0.0,2.53,5.37,2.37,0.06,2.8,6.33,5.48,6.31,3.95,3.52,3.9,2.91,5.76,5.69,5.66,4.83,4.97,6.25,4.59,6.93,6.31,5.09,5.38,6.14,6.77,7.55,5.82,6.12,2.47,2.17,1.45,1.13,2.49,2.66,5.06,5.13,5.59,6.99,6.95,7.35,7.5,6.14,6.67,5.73,4.56,3.95,1.99,2.89,4.02,4.45,5.13,2.54,3.32,6.58,5.22,0.45,7.49,3.57,4.63,4.95,5.47,5.37,5.08,4.43,1.18,8.22,1.27,5.1,6.34,4.07,3.78,4.2,5.84,5.21,6.23,5.63,6.03,3.7,3.92,0.68,1.95,1.62,5.45,6.29,2.54,4.31,5.3,3.73,4.93,4.72,6.03,5.54,0.37,5.44,5.24,5.74,6.1,6.66,6.2,5.83,6.81,6.63,7.49,7.03,5.89,5.91,5.72,4.81,3.16,4.65,2.91,7.05,7.16,7.61,8.69,5.63,6.42,9.0,4.06,6.28,7.63,7.01,5.75,6.52,6.42,6.96,7.84,6.12,8.31,7.83,7.61,7.76,9.54,8.77,9.2,7.49,7.48,6.85,7.41,7.06,5.84,5.15,10.38,8.48,7.25,8.09,8.17,5.56,6.57,7.56,6.43,6.92,7.48,5.18,6.11,7.28,5.91,6.02,4.26,5.3,6.45,7.5,6.3,7.09,5.93,7.24,7.23,6.19,5.72,5.14,3.31,3.84,2.41,2.53,5.52,4.88,2.01,1.86,4.72,6.82,5.06,5.62,6.44,6.4,6.03,7.8,7.7,6.79,7.34,9.65,6.63,6.11,4.89,4.48,6.29,4.7,15.07,10.2,8.24,5.84,4.76,3.44,4.34,7.82,5.52,6.26,1.96,6.11,4.51,6.05,4.75,4.66,5.52,6.17,4.06,5.58,0.71,3.08,2.97,4.48,2.9,6.0,5.26,5.7,4.91,0.84,1.74,1.24,5.44,5.58,6.15,6.38,6.3,5.27,5.24,5.05,7.36,3.94,4.68,3.92,3.77,3.67,4.08,5.03,5.77,5.58,5.89,5.23,6.13,6.26,4.83,3.93,3.51,4.72,6.17,2.9,2.13,4.93,5.08,4.91,2.26,2.11,5.0,2.1,1.88,3.26,2.37,2.98,2.2,2.8,1.76,1.23,5.72,4.15,6.06,9.63,6.79,7.21,6.46,4.31,5.44,4.61,4.39,5.58,5.95,5.09,5.68,5.44,5.47,4.93,4.91,5.59,6.06,6.17,4.76,3.21,2.08,3.16,3.39,5.13,1.49,1.93,3.86,3.04,4.5,1.96,5.59,1.99,2.64,5.43,6.13,7.01,6.37,5.21,6.25,5.56,5.95,6.05,4.92,4.78,5.89,8.08,7.46,8.81,7.3,7.74,6.48,7.2,7.47,7.07,5.37,6.4,6.22,5.75,6.15,6.17,5.92,6.16,8.2,8.61,6.61,5.78,5.7,6.3,6.72,6.59,6.51,6.93,6.3,8.03,7.83,3.84,4.67,5.8,6.25,5.33,5.82,4.88,2.64,4.38,5.11,3.64,3.09,5.49,2.01,5.72,6.89,8.25,6.8,6.0,0.0,2.02,2.61,0.0,0.0,1.49,4.85,4.24,5.02,4.17,5.32,5.82,5.39,5.46,5.36,5.32,6.48,3.4,3.51,3.75,5.94,7.27,3.29,4.3,6.16,3.09,7.11,5.43,5.88,5.47,4.09,2.98,0.21,2.4,2.83,4.85,5.36,4.38,3.0,2.89,2.42,5.97,1.63,0.84,0.22,1.72,0.25,1.14,1.98,4.37,3.99,4.24,0.93,4.41,3.97,0.67,7.17,7.49,7.09,7.09,7.83,7.58,5.76,5.69,3.61,5.73,7.04,5.24,1.14,2.45,2.2,1.56,2.66,4.26,4.17,4.51,6.21,6.91,4.76,4.8,5.05,5.03,6.03,4.31,5.8,6.5,10.03,8.83,9.05,9.31,8.73,6.21,5.59,5.08,4.71,4.39,5.58,8.84,5.33,4.48,4.39,5.85,5.2,4.27,4.87,2.78,2.78,4.6,3.82,3.7,7.59,9.98,6.52,5.82,6.75,6.59,5.94,4.9,2.35,5.45,5.04,4.58,5.26,5.29,2.2,2.06,1.64,1.08,2.46,2.47,2.42,4.47,4.43,6.27,4.56,5.14,4.45,6.1,5.81,7.42,4.85,5.49,4.34,2.84,5.16,5.63,6.33,6.13,5.73,6.35,5.88,5.75,4.9,4.18,8.4,5.56,5.77,6.18,5.9,6.52,5.6,3.06,0.0,0.69,3.16,4.36,0.21,4.16,0.0,1.49,5.2,3.04,4.1,5.39,3.09,3.67,4.88,0.0,0.0,7.75,5.9,5.64,5.3,4.95,6.12,5.08,5.31,4.97,5.51,5.04,3.49,3.46,4.14,4.1,3.76,2.14,1.59,0.0,2.03,2.56,0.43,3.46,3.73,4.7,2.91,2.11,4.6,4.23,4.73,2.06,3.0,4.64,2.51,5.27,5.83,5.89,3.55,3.53,3.42,5.13,3.6,3.36,4.65,2.35,0.87,2.41,4.63,0.91,1.22,2.36,2.03,1.34,1.42,1.94,2.19,4.99,0.58,0.0,5.79,8.15,7.19,4.89,1.88,4.39,8.08,6.5,6.02,6.51,7.44,7.78,6.33,6.48,5.88,5.05,0.0,0.5,1.17,8.37,6.76,6.53,7.52,5.57,5.36,5.58,5.36,5.06,6.89,7.02,6.78,6.21,5.14,4.15,3.34,2.19,4.85,5.98,9.16,6.43,7.11,6.75,7.97,5.92,4.93,5.33,6.13,6.77,7.48,5.76,0.0,0.73,4.85,4.54,4.44,6.6,3.33,2.4,2.39,1.81,0.0,0.0,0.81,5.26,5.63,6.48,6.36,5.16,6.04,4.68,5.03,5.97,3.61,4.65,4.78,3.02,2.18,0.63,4.87,6.22,4.18,3.95,5.85,7.44,7.72,4.94,6.34,4.21,2.08,2.89,4.79,5.7,5.07,4.53,6.4,2.76,1.44,3.9,6.39,4.89,6.49,6.3,6.09,4.5,4.55,2.3,5.05,7.35,4.78,4.43,6.31,5.83,4.94,4.78,4.46,3.9,1.04,2.59,2.33,0.0,3.06,5.56,6.67,7.18,6.08,6.66,7.57,6.97,4.64,3.31,3.86,5.28,4.76,4.74,4.03,1.89,3.04,5.03,4.15,1.3,4.38,2.79,4.1,4.4,1.58,0.38,6.32,5.58,4.88,5.05,5.63,5.16,6.0,4.96,5.34,5.64,5.62,5.32,5.94,4.29,6.04,5.49,5.31,4.95,4.19,5.35,5.17,6.26,5.63,7.54,5.58,6.52,6.21,6.29,4.49,4.67,4.54,4.11,4.43,2.05,2.7,3.89,4.92,4.77,3.44,3.6,1.76,0.4,2.6,5.3,4.61,5.85,4.79,4.16,4.48,4.79,3.67,7.06,6.56,5.71,9.39,5.11,4.9,5.58,4.36,5.15,4.17,2.22,1.13,3.42,5.61,6.04,6.31,6.51,6.12,4.39,4.69,6.1,5.16,6.57,4.95,5.36,5.24,1.71,6.71,3.36,5.49,5.4,3.49,2.69,3.74,4.72,5.21,3.9,0.0,0.0,0.0,2.6,2.87,2.38,4.03,2.72,2.59,2.94,3.67,2.85,4.97,5.71,5.51,6.6,5.62,6.91,4.14,5.36,6.03,6.08,2.32,3.03,6.43,4.95,4.85,4.89,1.69,0.0,2.24,0.0,0.99,3.23,2.74,4.71,2.96,3.55,4.26,4.98,5.77,5.59,4.36,5.03,4.6,0.97,4.77,2.28,2.44,2.68,2.32,4.36,3.38,0.19,2.33,2.3,2.25,4.55,4.51,5.1,7.12,6.5,9.0,8.58,7.3,7.23,5.89,4.85,5.74,6.43,7.88,8.57,7.91,7.57,7.32,6.51,4.94,4.44,4.85,5.32,4.78,5.23,4.89,0.88,0.59,1.4,3.86,3.07,1.86,0.87,2.09,2.63,1.83,4.94,6.04,5.68,6.08,6.69,3.23,4.25,2.62,0.0,2.28,6.56,6.11,5.9,6.09,6.31,5.47,5.86,6.31,4.82,2.07,3.06,6.57,3.43,4.0,5.02,5.15,5.18,6.11,6.73,8.16,7.46,6.52,6.58,4.98,2.18,5.9,5.72,4.76,5.2,11.33,9.12,10.4,7.19,6.94,6.9,7.08,5.46,2.3,0.0,1.62,2.75,2.15,0.2,0.72,0.15,0.2,0.53,2.61,2.68,1.13,0.47,2.27,2.68,1.41,0.0,3.75,2.1,4.81,5.38,5.84,3.38,2.42,4.07,1.84,2.08,6.33,3.79,5.27,5.63,6.01,5.96,6.19,4.44,6.13,8.99,8.03,6.96,7.29,6.27,7.96,8.22,8.06,7.85,12.63,13.65,5.91,6.61,4.38,4.28,5.06,3.44,4.85,4.39,1.12,3.91,6.42,6.67,6.73,5.29,4.21,4.17,5.64,4.91,4.95,6.22,2.75,3.79,3.82,4.41,4.15,4.88,3.99,5.09,4.54,4.83,4.94,5.49,5.2,6.86,4.54,4.3,4.15,3.66,6.38,2.88,2.56,4.19,2.79,2.31,4.85,4.25,5.48,4.92,4.96,5.36,5.09,4.16,4.18,3.12,2.7,2.67,6.26,2.03,5.65,5.34,4.68,5.48,4.36,4.75,4.32,4.07,3.7,2.73,0.91,2.69,0.0,3.18,4.79,2.53,2.12,4.51,5.16,4.66,4.63,3.81,5.04,5.77,6.04,5.33,6.69,5.82,6.27,7.29,6.16,7.26,5.23,5.68,5.58,5.58,4.98,5.07,5.49,4.95,2.3,3.27,3.78,5.44,4.96,5.4,6.85,7.0,6.97,6.81,6.23,6.95,6.02,6.49,5.5,7.89,5.86,5.96,4.65,5.72,6.99,7.95,7.82,6.16,8.36,4.84,2.86,2.29,0.11,2.5,4.67,4.46,5.54,4.94,4.85,4.64,4.96,5.29,5.12,4.1,4.54,4.13,1.82,1.3,2.48,2.03,1.06,0.0,0.0,0.65,2.35,2.73,2.04,2.04,3.88,3.77,3.99,1.79,1.72,2.68,6.0,5.65,5.15,1.01,6.33,4.03,4.66,4.66,6.58,5.35,5.09,5.02,10.49,7.22,4.98,6.65,7.36,9.92,11.05,9.85,7.93,11.24,10.4,11.52,10.84,12.25,10.75,8.04,6.79,7.49,6.2,4.0,0.0,0.0,4.94,6.18,6.57,5.84,7.15,7.03,5.6,4.2,5.21,4.52,5.37,5.85,5.53,6.19,5.2,5.38,7.18,6.68,7.98,10.95,10.32,9.04,7.12,9.94,10.16,7.46,8.62,6.43,6.93,5.23,5.43,4.61,6.32,6.05,8.07,7.97,9.54,6.43,5.58,2.8,7.13,5.61,7.98,8.35,7.46,9.72,5.61,6.45,6.45,6.15,4.56,2.12,4.47,5.27,5.87,11.22,4.33,4.42,5.79,4.87,7.53,6.17,6.6,4.75,3.46,0.16,0.97,1.21,3.76,6.15,6.39,5.46,2.07,5.14,4.24,4.28,3.89,0.08,1.39,1.95,9.75,11.11,8.57,7.65,6.03,5.54,5.01,5.01,4.52,13.4,5.29,2.1,0.71,2.57,5.13,4.52,0.62,1.96,2.45,7.31,5.26,5.93,5.21,0.85,0.43,7.01,6.87,8.97,11.29,6.51,13.5,12.02,9.94,10.77,9.91,12.86,9.5,6.28,6.59,8.01,9.79,9.14,9.54,10.06,9.91,10.88,7.15,7.6,7.95,7.75,9.62,9.89,11.22,6.66,7.23,9.37,7.71,9.36,9.38,9.16,8.47,9.18,9.73,10.23,9.64,10.15,4.34,5.25,1.91,5.24,4.67,4.89,5.01,5.1,5.31,6.13,5.37,5.87,4.99,3.57,4.54,3.97,0.33,0.74,2.6,2.56,2.73,2.35,0.69,4.53,5.83,5.67,4.27,4.09,3.0,2.47,3.6,4.36,5.3,5.57,5.96,0.0,1.39,1.15,1.77,2.76,3.43,3.44,6.18,7.46,7.09,3.69,6.08,6.4,7.65,8.4,10.34,12.29,7.49,6.46,8.95,8.71,9.52,7.67,7.49,5.93,5.24,6.54,5.38,4.83,5.4,5.76,6.13,5.11,5.43,2.72,1.39,1.43,1.96,0.23,0.3,0.47,0.09,1.53,1.23,2.0,6.89,6.71,8.45,8.69,7.83,6.55,8.4,13.08,11.64,12.24,14.4,14.45,12.3,14.43,6.71,5.91,7.38,7.97,6.14,6.02,6.89,7.97,5.98,5.26,5.59,4.5,6.4,9.35,7.55,7.35,3.64,2.82,4.93,4.96,1.62,3.85,5.03,5.69,8.14,8.61,5.58,4.5,4.13,5.93,2.48,4.54,4.48,1.74,0.0,0.21,2.35,0.0,0.08,0.0,0.29,0.47,3.09,3.45,7.01,6.62,7.36,5.01,2.38,4.88,2.49,0.67,1.64,6.39,9.78,12.21,12.09,8.35,5.51,4.94,4.9,5.36,4.8,3.9,0.75,4.28,6.79,9.49,5.97,5.85,8.54,7.29,6.27,6.74,6.06,5.95,4.41,3.33,5.39,5.52,4.89,3.19,4.89,4.43,4.9,5.56,7.61,5.66,5.83,0.0,2.8,2.0,1.33,1.37,3.69,2.11,0.0,2.01,3.34,5.34,4.86,5.39,5.64,3.37,3.67,4.48,3.27,3.62,3.42,3.28,4.77,5.36,6.01,5.76,5.32,5.04,5.87,4.85,7.99,8.23,6.67,7.12,7.08,5.62,5.16,5.2,4.61,6.73,6.64,6.73,6.98,5.91,5.57,5.25,6.27,5.0,6.02,5.64,5.6,5.37,5.8,6.91,4.98,0.22,0.0,5.07,4.67,4.31,1.39,2.67,3.11,2.64,7.97,8.6,4.25,5.88,5.93,5.56,6.99,6.29,5.86,5.99,5.23,4.56,3.77,5.26,6.23,5.26,5.39,3.54,4.48,6.46,7.23,10.94,6.04,5.84,1.33,1.63,1.4,2.15,2.52,4.21,3.85,1.76,1.09,0.03,5.08,6.08,5.6,6.03,6.83,6.02,5.44,5.55,3.94,6.61,6.63,6.98,7.36,5.07,5.6,6.17,7.09,4.95,4.3,4.55,6.76,10.85,13.0,14.46,8.88,9.71,12.77,12.0,9.09,6.3,7.58,11.17,13.76,13.28,12.58,10.36,8.49,12.06,5.77,10.63,9.43,7.08,7.74,9.11,11.76,5.67,4.25,1.04,4.91,2.94,3.05,2.25,2.75,2.64,3.05,0.0,6.52,7.75,8.79,7.9,7.84,7.61,7.68,6.01,5.93,4.22,5.66,4.5,5.36,4.83,4.66,3.92,0.0,3.29,2.31,2.7,3.44,2.5,3.72,4.58,3.72,4.65,7.24,8.77,6.44,5.6,1.39,2.41,4.14,5.27,5.82,6.45,0.0,5.83,5.49,2.5,4.72,1.72,2.96,5.08,6.44,6.48,5.64,4.65,7.62,7.79,8.24,7.36,8.2,7.17,6.65,7.35,6.78,5.52,6.46,6.31,5.4,5.14,7.25,6.45,6.61,6.43,7.5,6.86,6.19,4.31,5.37,5.96,6.71,7.76,5.37,4.96,3.66,2.42,3.38,2.3,3.89,2.5,0.0,2.89,7.0,5.2,6.19,4.69,5.99,5.44,4.98,7.22,2.14,1.19,6.94,8.24,7.55,6.44,6.52,5.76,3.89,3.61,4.47,4.58,3.21,5.42,4.45,8.14,7.19,5.58,5.04,5.57,5.08,3.12,0.66,3.26,6.76,5.07,0.58,3.02,1.89,6.24,7.2,6.59,4.94,6.01,7.57,3.65,5.92,5.97,6.66,10.05,8.21,7.15,7.39,6.44,4.93,6.85,8.02,8.21,7.89,6.94,6.66,0.22,0.88,4.1,7.22,8.2,6.21,8.14,6.96,7.34,1.15,2.58,4.12,4.84,4.98,6.65,5.89,6.56,5.94,4.52,3.83,0.01,0.0,4.68,5.09,2.05,0.49,4.53,4.26,2.15,4.89,5.01,5.17,6.05,5.23,5.83,6.34,5.56,4.22,4.84,5.41,4.46,3.16,3.93,2.24,2.64,7.47,6.74,6.47,7.0,8.0,7.07,6.51,9.01,9.71,5.88,5.6,6.56,6.24,9.47,4.49,5.94,4.99,2.72,5.16,5.14,6.68,4.1,3.29,2.96,4.73,4.1,4.56,4.7,4.95,6.49,5.76,5.23,4.14,6.59,5.76,7.09,5.18,4.64,4.12,2.5,1.8,1.27,2.86,4.22,4.17,3.8,1.42,2.35,5.6,5.08,5.1,5.87,6.51,5.64,6.07,3.57,0.0,2.8,1.88,5.11,4.71,6.12,7.65,6.58,5.34,5.84,5.72,4.93,2.86,4.06,0.08,0.0,7.73,5.95,5.99,4.19,6.67,5.64,1.94,5.32,4.82,6.82,7.36,7.99,8.15,7.58,7.71,8.35,8.25,9.39,8.66,8.09,7.23,8.22,6.09,6.39,3.59,2.48,2.49,2.9,4.8,0.95,4.93,3.97,4.09,3.59,5.22,3.0,4.73,4.66,5.06,6.11,4.98,4.73,6.03,5.12,6.92,6.92,7.76,7.78,7.15,6.59,7.78,4.47,2.1,4.63,4.38,4.57,5.31,3.39,2.82,4.76,5.04,0.0,5.94,8.65,1.47,5.01,1.98,2.37,3.74,4.94,4.71,5.38,0.05,0.31,5.21,4.49,4.82,3.83,3.88,5.29,7.68,6.07,5.38,6.87,7.02,7.07,6.58,5.85,3.8,4.88,5.29,4.43,0.0,3.65,4.72,5.23,6.96,6.62,5.79,5.24,6.72,6.81,5.13,9.76,7.88,5.25,4.64,5.85,4.71,2.26,0.74,1.6,0.34,0.8,2.83,1.82,2.94,0.22,2.39,0.0,2.97,1.8,1.9,2.4,0.55,1.67,2.45,6.85,7.06,6.73,6.59,5.72,4.71,4.11,3.79,4.28,3.63,1.5,0.67,3.95,2.65,4.99,4.11,4.51,5.54,5.41,5.4,4.23,5.35,5.11,2.62,3.59,2.84,3.99,5.05,6.23,5.65,6.61,7.3,7.05,4.12,5.64,5.67,5.61,3.45,4.56,5.59,4.75,5.01,5.9,6.97,2.94,5.47,0.0,6.89,4.96,4.89,1.89,2.57,4.59,4.54,7.77,8.7,7.23,5.47,4.9,1.92,2.11,2.19,1.58,2.21,5.19,4.08,8.02,8.0,7.16,7.37,5.73,5.58,4.87,5.42,5.39,4.7,4.47,5.48,5.33,6.51,5.29,5.51,8.4,7.17,6.67,5.54,5.8,4.9,3.52,0.66,0.97,0.0,2.14,6.03,5.01,5.95,5.27,4.7,0.88,0.74,1.41,1.37,5.08,2.0,6.93,6.31,6.88,9.23,10.32,8.11,6.15,6.54,6.7,7.03,0.97,0.0,4.65,5.04,8.66,5.57,5.57,4.53,6.77,8.21,4.79,4.33,2.41,3.35,3.99,3.5,5.11,4.76,4.35,1.79,4.24,3.58,2.15,11.92,5.1,4.82,12.51,13.39,12.03,2.99,4.21,6.0,5.9,7.0,8.85,7.28,9.54,8.42,9.11,10.9,7.16,7.61,7.09,8.06,7.63,6.3,5.61,5.71,5.22,5.64,5.8,4.92,6.12,6.01,5.65,4.01,6.94,5.26,3.95,4.66,5.91,2.74,0.37,1.84,2.79,6.16,3.22,1.76,9.98,5.77,4.41,5.24,3.74,4.26,5.12,5.54,6.22,4.53,4.64,3.77,1.6,0.0,6.3,6.03,3.34,2.65,5.4,5.98,5.7,4.55,6.64,6.45,7.2,7.18,7.15,0.09,7.98,6.88,6.86,6.78,5.58,5.0,6.26,3.75,4.7,5.24,3.4,6.28,5.94,4.2,2.37,3.51,2.58,1.0,2.15,2.27,5.38,3.65,4.64,5.95,5.5,4.5,5.65,7.91,5.8,6.41,4.88,4.47,3.87,3.69,4.34,4.39,2.82,1.75,4.6,4.7,3.08,4.33,4.12,3.93,2.84,1.71,3.72,1.34,5.39,2.25,0.38,4.26,2.69,3.63,5.53,5.66,5.37,5.15,4.96,6.64,6.62,6.45,5.46,6.18,7.15,8.95,8.91,9.13,12.41,8.87,6.72,6.15,6.46,5.73,5.65,3.12,6.26,5.64,6.42,7.34,6.15,5.39,5.4,0.96,2.42,1.69,1.48,6.53,6.08,6.34,6.18,0.17,4.18,3.44,2.1,4.51,2.41,2.57,4.13,2.66,3.79,8.01,6.69,5.95,6.78,6.55,8.35,4.65,4.57,2.34,2.26,5.45,4.91,2.17,2.11,1.43,4.3,4.48,4.76,1.57,0.0,2.35,1.93,4.52,5.31,5.92,4.77,5.3,4.76,4.38,2.69,4.51,5.14,5.13,4.82,4.47,5.67,5.81,5.55,4.4,5.26,6.35,3.97,4.75,5.52,4.46,5.58,6.16,5.08,6.1,5.92,5.84,6.43,7.2,6.84,6.66,5.49,8.0,6.06,6.17,5.55,5.5,5.51,3.12,5.47,3.99,4.48,6.43,6.43,6.1,5.43,5.92,5.5,6.59,5.09,3.22,4.98,7.14,7.3,9.35,6.02,5.59,3.17,7.47,5.31,6.19,10.92,14.81,7.32,6.41,10.89,7.56,2.62,4.41,10.91,9.87,9.22,5.85,9.61,7.44,6.75,4.65,6.23,5.44,5.26,6.61,4.36,3.74,3.73,5.01,5.9,4.11,3.12,3.86,2.66,2.87,2.26,2.62,2.63,3.16,3.66,4.15,4.38,6.54,7.58,7.86,6.79,9.08,6.77,6.73,5.27,4.98,0.79,4.83,4.07,4.02,4.07,5.48,5.26,5.67,0.52,1.73,6.77,4.98,5.76,5.73,5.86,5.61,6.66,7.64,6.9,7.13,9.63,9.78,7.07,10.44,10.76,9.62,9.35,10.78,9.68,10.56,12.69,6.61,7.07,10.32,8.67,8.34,8.58,9.99,10.37,8.37,9.14,6.99,5.76,5.93,6.72,6.45,4.94,5.57,6.13,4.79,4.59,3.74,5.23,5.98,4.87,6.22,6.43,5.03,2.7,2.78,5.13,4.32,5.55,4.62,5.2,6.02,6.86,6.06,5.46,5.15,6.37,5.65,6.68,8.49,6.17,7.6,5.88,4.45,6.11,2.01,2.33,1.42,1.16,2.18,2.6,4.41,3.61,5.07,5.28,6.39,5.71,7.05,7.54,7.2,6.39,6.17,5.93,6.07,5.92,5.62,3.9,6.56,6.24,6.93,6.3,4.42,5.12,5.46,5.43,4.55,3.62,3.84,2.53,2.39,2.9,0.95,1.89,2.41,2.33,4.98,4.53,4.73,5.75,2.01,3.3,3.99,4.27,2.44,2.18,2.55,2.14,2.21,2.63,1.74,1.96,4.14,2.0,2.32,2.91,2.89,2.52,2.38,5.68,5.85,4.69,2.61,5.19,5.03,2.9,3.7,3.8,0.29,4.09,5.21,4.99,4.18,4.7,2.25,0.64,1.82,2.68,4.06,2.61,2.54,2.76,5.68,3.9,4.1,4.6,4.62,4.29,5.14,5.89,5.79,5.81,5.61,4.14,4.74,4.14,3.66,4.56,2.51,4.73,5.04,4.87,4.83,1.9,4.79,5.55,1.87,3.28,4.42,4.91,4.3,3.64,4.0,3.33,2.96,2.73,2.26,3.67,4.15,4.39,4.3,1.77,2.42,3.46,4.62,6.73,7.18,6.49,4.9,5.34,5.17,5.06,5.65,2.93,5.24,5.8,5.57,6.15,5.49,5.88,4.38,5.05,6.15,6.54,5.95,7.75,6.83,7.14,7.76,7.35,7.22,8.64,4.08,5.03,7.64,4.86,4.96,4.04,5.21,2.82,3.97,2.55,7.03,6.91,7.35,6.31,8.75,7.92,6.39,5.46,8.52,6.91,6.23,5.81,7.9,7.96,7.22,7.36,7.44,7.29,10.11,10.87,10.84,8.15,7.5,8.25,9.54,8.09,8.61,9.44,8.31,8.48,7.05,9.47,12.03,10.99,8.95,4.43,2.2,8.33,7.98,7.07,6.43,6.25,6.03,5.23,5.12,6.2,5.11,4.9,5.05,1.13,1.53,0.42,0.82,1.7,9.78,8.05,5.64,4.28,4.5,5.8,5.02,2.19,2.94,3.28,2.29,4.37,4.25,1.75,3.43,5.99,6.16,6.35,6.21,6.16,11.01,10.77,12.16,12.42,11.23,11.11,10.53,9.16,10.69,11.69,11.76,10.87,8.77,5.42,2.24,1.42,0.0,0.0,2.68,2.27,1.66,1.05,5.12,8.21,6.49,7.31,6.39,0.0,4.81,8.94,7.03,6.44,5.81,6.11,4.68,6.06,4.12,5.95,7.29,4.54,6.01,5.27,5.35,5.27,0.0,1.19,2.24,4.04,5.57,5.68,6.54,7.81,7.92,6.82,6.29,7.95,5.99,5.68,5.38,5.45,6.06,4.79,5.98,4.97,4.01,2.63,1.9,4.25,5.15,6.03,6.12,5.98,5.65,4.57,4.2,3.64,4.27,4.96,5.54,7.44,7.08,5.91,6.79,6.23,4.4,5.99,6.38,6.88,7.02,5.12,6.14,5.74,5.16,4.88,4.83,4.45,4.65,3.85,4.13,5.58,5.48,3.19,6.77,6.87,4.26,5.37,5.34,6.53,6.88,5.8,6.27,8.74,9.95,7.22,8.44,9.16,9.04,6.98,6.72,7.01,7.14,7.46,5.9,6.85,7.32,8.68,8.25,8.72,8.72,7.17,4.68,4.41,6.81,6.12,6.28,6.2,8.1,7.57,6.92,6.3,7.05,6.18,5.96,7.13,6.34,6.88,5.83,5.63,5.43,4.65,5.17,4.98,7.01,7.04,5.55,7.1,6.17,8.77,7.5,6.65,4.39,5.12,4.56,1.22,1.58,1.98,6.17,6.83,8.25,5.05],"p":[260.0,360.0,404.0,283.0,757.0,867.0,1289.0,1129.0,615.0,609.0,460.0,586.0,284.0,690.0,498.0,338.0,1014.0,1181.0,984.0,549.0,378.0,245.0,376.0,453.0,1111.0,537.0,605.0,412.0,596.0,596.0,775.0,1108.0,642.0,737.0,827.0,110.0,518.0,429.0,743.0,644.0,288.0,356.0,189.0,92.0,622.0,1107.0,943.0,1294.0,428.0,-2.0,-1.0,53.0,102.0,92.0,-2.0,-2.0,238.0,51.0,40.0,-4.0,153.0,747.0,590.0,639.0,161.0,78.0,175.0,163.0,129.0,361.0,329.0,635.0,220.0,47.0,299.0,128.0,59.0,126.0,272.0,499.0,463.0,389.0,791.0,506.0,799.0,394.0,249.0,512.0,261.0,529.0,440.0,149.0,97.0,-2.0,-7.0,492.0,744.0,170.0,269.0,399.0,35.0,-2.0,-4.0,-4.0,-2.0,9.0,-4.0,247.0,522.0,198.0,-6.0,-3.0,40.0,-3.0,-2.0,-3.0,26.0,451.0,1165.0,936.0,517.0,176.0,337.0,1841.0,1093.0,1466.0,767.0,387.0,531.0,358.0,532.0,373.0,515.0,172.0,187.0,159.0,158.0,535.0,57.0,63.0,113.0,178.0,65.0,118.0,35.0,61.0,-5.0,517.0,615.0,807.0,981.0,985.0,791.0,234.0,78.0,69.0,133.0,292.0,-3.0,-3.0,-3.0,-3.0,-3.0,118.0,660.0,643.0,659.0,1119.0,1379.0,1573.0,379.0,889.0,1363.0,1022.0,723.0,329.0,692.0,151.0,444.0,1319.0,1910.0,354.0,1123.0,940.0,578.0,392.0,1689.0,1496.0,1512.0,1378.0,1551.0,635.0,1115.0,796.0,561.0,759.0,133.0,295.0,165.0,443.0,868.0,687.0,437.0,415.0,391.0,325.0,843.0,1278.0,1437.0,1514.0,621.0,435.0,548.0,1235.0,1257.0,975.0,1095.0,683.0,553.0,939.0,1043.0,923.0,782.0,13.0,112.0,110.0,686.0,635.0,144.0,274.0,138.0,-2.0,-4.0,149.0,778.0,505.0,255.0,215.0,74.0,160.0,220.0,334.0,332.0,298.0,61.0,440.0,515.0,375.0,732.0,973.0,351.0,356.0,-7.0,-3.0,-3.0,431.0,369.0,255.0,930.0,194.0,589.0,602.0,528.0,453.0,665.0,945.0,141.0,110.0,336.0,1077.0,1017.0,332.0,567.0,50.0,78.0,4.0,-3.0,-3.0,-3.0,-3.0,-2.0,560.0,343.0,902.0,619.0,775.0,612.0,201.0,111.0,132.0,-2.0,-3.0,-3.0,349.0,152.0,-3.0,141.0,67.0,347.0,156.0,196.0,288.0,290.0,138.0,64.0,-2.0,-2.0,-1.0,384.0,303.0,386.0,470.0,395.0,447.0,387.0,243.0,363.0,-2.0,-3.0,63.0,28.0,101.0,-4.0,28.0,143.0,204.0,671.0,399.0,632.0,592.0,729.0,863.0,1066.0,648.0,1524.0,1022.0,476.0,387.0,38.0,-2.0,4.0,-1.0,-2.0,-1.0,-2.0,-1.0,-1.0,-1.0,176.0,278.0,241.0,570.0,807.0,199.0,396.0,1000.0,1233.0,1000.0,325.0,321.0,39.0,83.0,137.0,-1.0,-1.0,652.0,263.0,298.0,238.0,133.0,686.0,465.0,652.0,945.0,1221.0,855.0,1625.0,26.0,535.0,926.0,855.0,164.0,803.0,192.0,157.0,152.0,170.0,133.0,100.0,241.0,75.0,-1.0,92.0,-3.0,-2.0,-5.0,-6.0,112.0,104.0,129.0,147.0,190.0,434.0,392.0,175.0,277.0,389.0,-1.0,469.0,352.0,249.0,-2.0,-4.0,-1.0,-1.0,-1.0,56.0,75.0,60.0,204.0,299.0,69.0,-1.0,-1.0,-1.0,-1.0,-1.0,293.0,5.0,-1.0,-1.0,59.0,400.0,416.0,163.0,265.0,17.0,48.0,261.0,474.0,694.0,176.0,138.0,851.0,526.0,464.0,574.0,-3.0,42.0,130.0,56.0,546.0,222.0,125.0,158.0,-2.0,100.0,96.0,37.0,-2.0,-5.0,147.0,145.0,-1.0,74.0,6.0,-1.0,709.0,440.0,607.0,1091.0,1170.0,609.0,669.0,963.0,520.0,227.0,-1.0,-2.0,167.0,-2.0,-1.0,-2.0,289.0,225.0,382.0,25.0,9.0,51.0,-3.0,240.0,283.0,229.0,92.0,154.0,357.0,86.0,530.0,402.0,105.0,231.0,312.0,445.0,699.0,317.0,332.0,-2.0,-1.0,-1.0,-1.0,-1.0,-1.0,135.0,210.0,203.0,570.0,614.0,743.0,790.0,365.0,436.0,261.0,86.0,45.0,-2.0,-1.0,50.0,67.0,106.0,-1.0,-2.0,383.0,117.0,-1.0,651.0,7.0,80.0,80.0,148.0,168.0,130.0,83.0,-3.0,859.0,-9.0,136.0,404.0,57.0,43.0,53.0,260.0,157.0,347.0,250.0,329.0,36.0,31.0,-3.0,-2.0,-4.0,114.0,334.0,-1.0,66.0,154.0,23.0,122.0,108.0,308.0,207.0,-1.0,180.0,180.0,245.0,324.0,496.0,369.0,283.0,537.0,481.0,762.0,598.0,293.0,268.0,222.0,120.0,-3.0,73.0,-2.0,660.0,599.0,729.0,1031.0,242.0,422.0,1087.0,36.0,406.0,746.0,635.0,286.0,417.0,465.0,522.0,817.0,352.0,938.0,782.0,727.0,832.0,1250.0,1057.0,1120.0,685.0,719.0,539.0,661.0,544.0,308.0,160.0,1486.0,978.0,678.0,846.0,879.0,251.0,470.0,717.0,465.0,542.0,686.0,152.0,334.0,673.0,303.0,349.0,84.0,205.0,452.0,715.0,445.0,555.0,291.0,639.0,618.0,347.0,218.0,156.0,13.0,20.0,-1.0,-1.0,179.0,113.0,-1.0,-1.0,79.0,-1.0,157.0,204.0,451.0,414.0,318.0,843.0,785.0,545.0,684.0,1261.0,405.0,327.0,115.0,84.0,327.0,64.0,2016.0,1481.0,967.0,296.0,124.0,-1.0,74.0,794.0,230.0,358.0,-1.0,254.0,72.0,363.0,124.0,96.0,255.0,249.0,38.0,196.0,-1.0,-1.0,-1.0,75.0,-1.0,317.0,192.0,270.0,95.0,-1.0,-1.0,-1.0,186.0,214.0,361.0,418.0,389.0,163.0,133.0,116.0,601.0,40.0,90.0,29.0,27.0,14.0,37.0,159.0,266.0,176.0,269.0,195.0,367.0,322.0,119.0,40.0,10.0,78.0,293.0,-1.0,-1.0,74.0,124.0,69.0,-2.0,-1.0,108.0,-1.0,-1.0,-10.0,-1.0,-1.0,-1.0,-5.0,-1.0,-3.0,236.0,57.0,348.0,1256.0,502.0,616.0,443.0,43.0,165.0,82.0,35.0,176.0,246.0,151.0,165.0,197.0,195.0,95.0,89.0,220.0,324.0,337.0,97.0,0.0,-2.0,-1.0,-2.0,-1.0,-1.0,-1.0,30.0,-1.0,-1.0,-1.0,-3.0,-1.0,-1.0,118.0,236.0,577.0,352.0,165.0,376.0,188.0,247.0,262.0,96.0,110.0,352.0,824.0,697.0,1048.0,718.0,766.0,434.0,698.0,744.0,626.0,175.0,378.0,314.0,195.0,394.0,407.0,343.0,379.0,870.0,1080.0,-1.0,-1.0,-1.0,382.0,479.0,0.0,377.0,545.0,344.0,851.0,811.0,16.0,89.0,264.0,331.0,160.0,285.0,109.0,-1.0,65.0,99.0,-0.0,-1.0,217.0,-1.0,224.0,515.0,865.0,425.0,293.0,-2.0,-3.0,-1.0,-1.0,-1.0,-1.0,124.0,19.0,116.0,50.0,135.0,266.0,192.0,159.0,177.0,154.0,424.0,20.0,3.0,18.0,358.0,613.0,6.0,49.0,322.0,-1.0,-4.0,190.0,245.0,199.0,33.0,-1.0,-7.0,3.0,-5.0,107.0,152.0,39.0,8.0,-2.0,-1.0,295.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-4.0,57.0,49.0,43.0,-1.0,45.0,30.0,-1.0,566.0,674.0,553.0,562.0,805.0,709.0,278.0,227.0,9.0,244.0,555.0,175.0,-1.0,-1.0,-1.0,-1.0,-1.0,44.0,46.0,47.0,382.0,566.0,65.0,122.0,118.0,141.0,300.0,54.0,213.0,420.0,1361.0,1013.0,1092.0,1226.0,1012.0,363.0,177.0,146.0,96.0,62.0,225.0,1100.0,221.0,87.0,72.0,245.0,170.0,60.0,105.0,7.0,-1.0,91.0,22.0,25.0,674.0,1388.0,409.0,237.0,491.0,423.0,328.0,100.0,-4.0,215.0,93.0,68.0,142.0,143.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,55.0,46.0,363.0,89.0,132.0,77.0,353.0,276.0,618.0,86.0,182.0,40.0,-3.0,148.0,217.0,382.0,312.0,212.0,368.0,306.0,220.0,107.0,56.0,951.0,203.0,244.0,317.0,284.0,444.0,197.0,-1.0,-1.0,-1.0,-1.0,69.0,-1.0,26.0,-1.0,-1.0,164.0,-1.0,41.0,181.0,-4.0,12.0,111.0,-1.0,-1.0,776.0,264.0,208.0,175.0,141.0,284.0,126.0,137.0,122.0,173.0,145.0,20.0,20.0,39.0,38.0,21.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,5.0,19.0,93.0,-2.0,-2.0,86.0,51.0,113.0,-2.0,-4.0,82.0,-1.0,161.0,205.0,236.0,20.0,17.0,12.0,100.0,23.0,-1.0,78.0,-13.0,-3.0,-1.0,88.0,-9.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,140.0,-1.0,-1.0,281.0,932.0,601.0,88.0,-1.0,66.0,893.0,447.0,340.0,418.0,691.0,776.0,405.0,474.0,310.0,149.0,-1.0,-1.0,-1.0,997.0,514.0,503.0,740.0,244.0,202.0,214.0,207.0,178.0,467.0,551.0,533.0,389.0,168.0,50.0,-0.0,-4.0,110.0,264.0,1112.0,391.0,549.0,415.0,806.0,263.0,94.0,170.0,306.0,488.0,672.0,244.0,-1.0,-1.0,121.0,86.0,59.0,431.0,2.0,-1.0,-2.0,-3.0,-1.0,-1.0,-1.0,151.0,205.0,382.0,475.0,120.0,288.0,95.0,153.0,294.0,14.0,76.0,86.0,-5.0,-1.0,-1.0,97.0,289.0,40.0,41.0,310.0,679.0,774.0,138.0,421.0,58.0,-1.0,-1.0,79.0,208.0,154.0,62.0,437.0,-2.0,-1.0,35.0,346.0,100.0,394.0,326.0,303.0,70.0,83.0,-1.0,130.0,610.0,135.0,64.0,359.0,220.0,107.0,112.0,63.0,46.0,-1.0,-2.0,-1.0,-1.0,-1.0,211.0,477.0,644.0,323.0,460.0,725.0,590.0,77.0,3.0,2.0,176.0,113.0,92.0,48.0,-1.0,-2.0,85.0,39.0,-1.0,52.0,-2.0,29.0,47.0,-9.0,-1.0,341.0,216.0,95.0,108.0,236.0,158.0,350.0,126.0,197.0,216.0,237.0,195.0,262.0,38.0,288.0,164.0,174.0,154.0,45.0,166.0,118.0,378.0,229.0,793.0,254.0,475.0,358.0,397.0,80.0,97.0,81.0,38.0,51.0,-4.0,-1.0,33.0,106.0,93.0,8.0,15.0,-1.0,-1.0,-1.0,162.0,78.0,201.0,86.0,36.0,71.0,75.0,7.0,575.0,389.0,207.0,1154.0,124.0,100.0,215.0,70.0,122.0,57.0,-1.0,-1.0,1.0,184.0,303.0,419.0,424.0,283.0,71.0,65.0,267.0,168.0,508.0,163.0,161.0,200.0,-1.0,415.0,12.0,207.0,169.0,12.0,-1.0,15.0,105.0,137.0,37.0,-1.0,-1.0,-1.0,-1.0,-2.0,-2.0,26.0,-2.0,-2.0,-1.0,9.0,-1.0,112.0,205.0,220.0,435.0,229.0,520.0,51.0,191.0,291.0,316.0,-2.0,-1.0,426.0,137.0,97.0,84.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,69.0,-1.0,14.0,68.0,111.0,259.0,218.0,60.0,137.0,79.0,-1.0,74.0,-1.0,-1.0,-1.0,-1.0,51.0,11.0,-1.0,-1.0,-1.0,-1.0,86.0,88.0,149.0,633.0,472.0,1114.0,1042.0,654.0,606.0,255.0,136.0,289.0,425.0,777.0,1006.0,794.0,730.0,703.0,452.0,95.0,72.0,122.0,211.0,116.0,182.0,112.0,-1.0,-1.0,-1.0,25.0,5.0,-1.0,-1.0,-1.0,-1.0,-2.0,123.0,315.0,261.0,350.0,477.0,-1.0,64.0,-1.0,-1.0,-1.0,448.0,367.0,322.0,355.0,411.0,187.0,282.0,359.0,91.0,-1.0,-2.0,455.0,3.0,37.0,85.0,175.0,188.0,359.0,494.0,941.0,712.0,451.0,503.0,136.0,-5.0,264.0,234.0,103.0,165.0,1708.0,1168.0,1510.0,669.0,576.0,559.0,642.0,244.0,-2.0,-1.0,-2.0,-3.0,-3.0,-1.0,-2.0,-11.0,-1.0,-1.0,-2.0,-2.0,-1.0,-1.0,-2.0,-1.0,-1.0,-2.0,27.0,-2.0,107.0,145.0,288.0,3.0,-5.0,39.0,-2.0,-1.0,404.0,27.0,183.0,218.0,333.0,304.0,378.0,81.0,352.0,1060.0,846.0,502.0,656.0,380.0,804.0,836.0,873.0,840.0,1913.0,1808.0,320.0,456.0,67.0,67.0,150.0,-4.0,122.0,80.0,-2.0,36.0,445.0,485.0,538.0,204.0,60.0,55.0,226.0,119.0,131.0,354.0,-3.0,34.0,37.0,82.0,57.0,113.0,42.0,151.0,75.0,109.0,110.0,195.0,196.0,581.0,87.0,61.0,43.0,25.0,438.0,-2.0,-1.0,42.0,-3.0,-2.0,137.0,46.0,261.0,140.0,131.0,187.0,151.0,44.0,48.0,6.0,-2.0,-2.0,397.0,-2.0,302.0,186.0,87.0,190.0,63.0,96.0,75.0,38.0,25.0,-2.0,-1.0,-1.0,-1.0,-3.0,105.0,-3.0,-3.0,77.0,120.0,90.0,94.0,30.0,144.0,262.0,304.0,155.0,554.0,295.0,375.0,740.0,383.0,599.0,165.0,271.0,270.0,234.0,134.0,106.0,203.0,127.0,-2.0,-2.0,21.0,147.0,184.0,238.0,594.0,660.0,593.0,557.0,401.0,579.0,344.0,453.0,177.0,927.0,293.0,315.0,116.0,186.0,408.0,792.0,834.0,389.0,970.0,78.0,-3.0,-3.0,-2.0,-3.0,87.0,72.0,79.0,217.0,223.0,114.0,220.0,280.0,264.0,77.0,112.0,81.0,-6.0,-6.0,-4.0,-2.0,-2.0,-2.0,-2.0,-1.0,-2.0,-2.0,-2.0,-3.0,12.0,30.0,40.0,-5.0,-11.0,-3.0,329.0,278.0,109.0,-1.0,384.0,49.0,84.0,76.0,493.0,171.0,104.0,76.0,1565.0,625.0,139.0,503.0,697.0,1287.0,1547.0,1237.0,759.0,1594.0,1450.0,1670.0,1619.0,1896.0,1440.0,953.0,556.0,707.0,341.0,60.0,-2.0,-2.0,128.0,342.0,472.0,265.0,642.0,583.0,239.0,59.0,170.0,39.0,172.0,152.0,202.0,382.0,199.0,219.0,570.0,466.0,798.0,1611.0,1509.0,1101.0,591.0,1270.0,1228.0,757.0,938.0,370.0,503.0,183.0,107.0,71.0,378.0,339.0,754.0,786.0,1243.0,410.0,253.0,-2.0,665.0,257.0,855.0,853.0,704.0,1253.0,263.0,443.0,410.0,386.0,88.0,-3.0,38.0,133.0,275.0,1788.0,-2.0,-3.0,-3.0,-3.0,-3.0,-4.0,-3.0,-4.0,-4.0,-9.0,-3.0,-3.0,33.0,335.0,151.0,73.0,-3.0,68.0,62.0,68.0,39.0,-3.0,-3.0,-4.0,-3.0,1161.0,-2.0,690.0,315.0,244.0,171.0,121.0,79.0,1912.0,206.0,-3.0,-3.0,-2.0,127.0,79.0,-7.0,-3.0,-3.0,712.0,168.0,310.0,178.0,-5.0,-2.0,561.0,520.0,1130.0,1594.0,461.0,1917.0,1773.0,1226.0,1420.0,1291.0,1801.0,1256.0,336.0,499.0,861.0,1320.0,1276.0,1172.0,1306.0,1351.0,1609.0,521.0,779.0,895.0,848.0,1314.0,1391.0,1688.0,518.0,750.0,1235.0,703.0,1230.0,1254.0,1145.0,999.0,1196.0,1384.0,1416.0,1329.0,1227.0,60.0,213.0,-2.0,155.0,70.0,99.0,148.0,115.0,170.0,300.0,217.0,185.0,98.0,27.0,83.0,36.0,-2.0,-2.0,-2.0,-2.0,-3.0,-4.0,-4.0,69.0,205.0,278.0,47.0,45.0,-0.0,-3.0,23.0,64.0,208.0,259.0,122.0,-2.0,-2.0,-2.0,-2.0,-3.0,-4.0,-3.0,580.0,758.0,585.0,23.0,342.0,388.0,725.0,968.0,1371.0,1852.0,700.0,463.0,1090.0,1008.0,1174.0,590.0,635.0,310.0,224.0,400.0,207.0,162.0,118.0,339.0,423.0,187.0,363.0,-3.0,-2.0,-3.0,-2.0,-2.0,-3.0,-3.0,-3.0,-2.0,-3.0,-2.0,611.0,595.0,1027.0,1010.0,860.0,454.0,949.0,2033.0,1834.0,1946.0,2047.0,2052.0,1930.0,2049.0,585.0,316.0,758.0,957.0,322.0,333.0,549.0,930.0,280.0,147.0,242.0,68.0,409.0,1269.0,818.0,797.0,9.0,-7.0,131.0,117.0,-3.0,22.0,149.0,211.0,1022.0,1074.0,222.0,91.0,44.0,299.0,-5.0,70.0,76.0,-3.0,-2.0,-2.0,-3.0,-3.0,-3.0,-2.0,-2.0,-6.0,-2.0,16.0,649.0,567.0,719.0,123.0,-2.0,132.0,-3.0,-3.0,-3.0,389.0,1242.0,1854.0,1814.0,995.0,219.0,111.0,135.0,138.0,107.0,20.0,-2.0,57.0,542.0,1466.0,306.0,339.0,986.0,603.0,408.0,521.0,388.0,309.0,82.0,21.0,151.0,212.0,111.0,-3.0,140.0,71.0,126.0,228.0,717.0,227.0,272.0,-2.0,-3.0,-4.0,-4.0,-2.0,19.0,-3.0,-3.0,-2.0,-4.0,182.0,139.0,238.0,230.0,3.0,31.0,68.0,7.0,19.0,6.0,-3.0,97.0,219.0,324.0,275.0,139.0,123.0,209.0,104.0,809.0,1004.0,550.0,614.0,626.0,213.0,167.0,144.0,101.0,606.0,434.0,497.0,557.0,337.0,262.0,184.0,420.0,119.0,355.0,188.0,231.0,176.0,282.0,541.0,165.0,-3.0,-2.0,142.0,100.0,62.0,-3.0,-4.0,-3.0,-5.0,974.0,1107.0,38.0,362.0,351.0,278.0,644.0,436.0,319.0,365.0,168.0,98.0,25.0,134.0,382.0,151.0,143.0,14.0,63.0,490.0,742.0,1557.0,339.0,244.0,-2.0,-2.0,-5.0,-3.0,-3.0,56.0,37.0,-2.0,-2.0,-2.0,132.0,318.0,229.0,347.0,555.0,340.0,135.0,209.0,31.0,466.0,464.0,526.0,748.0,157.0,233.0,356.0,570.0,90.0,86.0,93.0,510.0,1417.0,1846.0,1943.0,938.0,1146.0,1709.0,1744.0,1050.0,359.0,733.0,1659.0,1925.0,1890.0,1767.0,1369.0,1010.0,1865.0,223.0,1620.0,1219.0,565.0,788.0,1133.0,1651.0,252.0,68.0,-2.0,91.0,-3.0,-3.0,-3.0,-2.0,-2.0,-3.0,-2.0,522.0,782.0,1233.0,906.0,907.0,791.0,826.0,348.0,289.0,50.0,280.0,74.0,179.0,107.0,88.0,27.0,-11.0,12.0,-3.0,4.0,16.0,-3.0,26.0,54.0,19.0,80.0,562.0,1090.0,358.0,253.0,-2.0,-2.0,41.0,145.0,193.0,406.0,-2.0,232.0,133.0,-3.0,89.0,-3.0,6.0,158.0,417.0,481.0,245.0,111.0,844.0,945.0,1057.0,723.0,1063.0,612.0,394.0,664.0,510.0,240.0,499.0,251.0,208.0,167.0,580.0,411.0,502.0,503.0,805.0,533.0,348.0,53.0,196.0,297.0,504.0,890.0,238.0,119.0,16.0,-2.0,-2.0,-1.0,-3.0,-2.0,-1.0,-2.0,587.0,166.0,352.0,115.0,339.0,215.0,125.0,662.0,-3.0,-1.0,587.0,819.0,712.0,443.0,478.0,245.0,31.0,24.0,75.0,80.0,15.0,110.0,59.0,-2.0,-7.0,180.0,145.0,208.0,100.0,-1.0,-1.0,-3.0,445.0,164.0,-2.0,-2.0,-2.0,367.0,572.0,418.0,106.0,243.0,718.0,5.0,244.0,-1.0,497.0,1309.0,925.0,604.0,733.0,452.0,146.0,492.0,884.0,969.0,896.0,577.0,509.0,-1.0,-1.0,16.0,580.0,1003.0,363.0,1001.0,598.0,708.0,-4.0,-2.0,14.0,77.0,96.0,541.0,273.0,457.0,302.0,99.0,32.0,-3.0,-1.0,84.0,113.0,-1.0,-1.0,67.0,42.0,-1.0,112.0,119.0,134.0,241.0,140.0,265.0,404.0,251.0,53.0,119.0,223.0,85.0,-2.0,41.0,-2.0,-2.0,661.0,476.0,463.0,616.0,853.0,613.0,511.0,-1.0,-0.0,324.0,179.0,448.0,334.0,1310.0,83.0,321.0,149.0,-2.0,110.0,139.0,376.0,43.0,8.0,7.0,89.0,33.0,51.0,78.0,143.0,386.0,264.0,184.0,41.0,469.0,237.0,685.0,166.0,113.0,44.0,-5.0,-3.0,-4.0,-2.0,59.0,49.0,29.0,-2.0,-1.0,226.0,158.0,120.0,318.0,476.0,285.0,344.0,20.0,-1.0,-1.0,-1.0,146.0,101.0,314.0,676.0,458.0,166.0,301.0,262.0,98.0,-5.0,31.0,-1.0,-1.0,651.0,334.0,343.0,39.0,505.0,141.0,-2.0,219.0,129.0,533.0,697.0,897.0,900.0,772.0,816.0,987.0,919.0,1108.0,1026.0,734.0,602.0,914.0,271.0,309.0,12.0,-3.0,-1.0,-1.0,107.0,-17.0,140.0,37.0,38.0,3.0,119.0,6.0,86.0,-6.0,110.0,365.0,131.0,80.0,304.0,118.0,581.0,578.0,817.0,901.0,591.0,364.0,804.0,77.0,-2.0,99.0,54.0,99.0,177.0,20.0,-2.0,92.0,148.0,-1.0,225.0,1047.0,-1.0,114.0,-1.0,-1.0,19.0,104.0,30.0,202.0,-1.0,-1.0,186.0,88.0,98.0,20.0,13.0,223.0,792.0,352.0,184.0,455.0,538.0,587.0,484.0,294.0,32.0,109.0,178.0,71.0,-1.0,2.0,106.0,164.0,569.0,414.0,298.0,158.0,550.0,574.0,130.0,1230.0,857.0,135.0,85.0,266.0,83.0,-1.0,-1.0,-1.0,-1.0,-1.0,-2.0,-1.0,-2.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,496.0,572.0,463.0,423.0,197.0,118.0,46.0,35.0,52.0,17.0,-1.0,-1.0,37.0,-1.0,87.0,39.0,78.0,218.0,177.0,202.0,44.0,131.0,141.0,-1.0,8.0,-2.0,35.0,124.0,295.0,206.0,395.0,521.0,548.0,21.0,229.0,223.0,191.0,8.0,32.0,222.0,77.0,141.0,252.0,562.0,-4.0,173.0,-1.0,525.0,195.0,158.0,-1.0,-1.0,50.0,44.0,229.0,953.0,636.0,205.0,98.0,-1.0,-3.0,-1.0,-1.0,-1.0,134.0,47.0,830.0,879.0,537.0,630.0,186.0,191.0,102.0,181.0,150.0,101.0,68.0,171.0,174.0,394.0,173.0,182.0,918.0,572.0,496.0,205.0,250.0,111.0,25.0,-1.0,-1.0,-1.0,-1.0,303.0,107.0,267.0,132.0,80.0,-1.0,-1.0,-1.0,-1.0,147.0,-1.0,488.0,341.0,502.0,1036.0,1431.0,803.0,323.0,395.0,387.0,542.0,-1.0,-1.0,88.0,174.0,988.0,237.0,183.0,76.0,460.0,937.0,81.0,16.0,-2.0,0.0,36.0,8.0,161.0,61.0,74.0,-1.0,65.0,14.0,-5.0,1939.0,168.0,97.0,1891.0,1974.0,1763.0,-2.0,41.0,234.0,335.0,528.0,1063.0,613.0,1217.0,868.0,978.0,1571.0,577.0,798.0,581.0,816.0,717.0,383.0,261.0,169.0,157.0,220.0,325.0,110.0,292.0,315.0,209.0,38.0,565.0,129.0,32.0,89.0,292.0,-1.0,-1.0,-1.0,-2.0,238.0,-3.0,-1.0,1310.0,276.0,61.0,117.0,19.0,58.0,132.0,237.0,317.0,44.0,69.0,2.0,-1.0,-1.0,351.0,305.0,-2.0,-5.0,129.0,246.0,201.0,68.0,478.0,406.0,581.0,587.0,680.0,-1.0,870.0,588.0,534.0,459.0,209.0,117.0,355.0,26.0,85.0,172.0,11.0,429.0,299.0,45.0,-3.0,22.0,-7.0,-2.0,-2.0,-4.0,165.0,24.0,67.0,186.0,191.0,44.0,142.0,891.0,301.0,451.0,117.0,49.0,34.0,23.0,47.0,81.0,26.0,-1.0,83.0,61.0,-1.0,58.0,41.0,20.0,-1.0,-1.0,21.0,-3.0,158.0,-1.0,-1.0,55.0,-3.0,-3.0,222.0,241.0,179.0,167.0,135.0,472.0,479.0,422.0,224.0,409.0,544.0,1096.0,1005.0,1094.0,1790.0,984.0,469.0,309.0,391.0,208.0,256.0,-1.0,370.0,254.0,413.0,691.0,345.0,160.0,161.0,-1.0,-1.0,-2.0,-1.0,373.0,301.0,404.0,352.0,-3.0,41.0,8.0,-1.0,72.0,-1.0,-1.0,34.0,-2.0,30.0,893.0,510.0,285.0,508.0,337.0,892.0,98.0,72.0,13.0,-1.0,189.0,130.0,-2.0,-2.0,-1.0,52.0,73.0,100.0,-1.0,-1.0,-1.0,-1.0,85.0,200.0,273.0,85.0,179.0,108.0,86.0,-3.0,66.0,119.0,123.0,114.0,71.0,269.0,289.0,223.0,71.0,137.0,470.0,42.0,66.0,190.0,67.0,185.0,378.0,174.0,275.0,314.0,298.0,480.0,700.0,517.0,472.0,224.0,817.0,364.0,391.0,195.0,156.0,188.0,-4.0,201.0,48.0,76.0,417.0,338.0,306.0,205.0,247.0,252.0,485.0,147.0,-7.0,97.0,624.0,589.0,1096.0,308.0,238.0,14.0,609.0,187.0,358.0,1592.0,1886.0,632.0,455.0,1567.0,735.0,-1.0,70.0,1654.0,1335.0,1143.0,358.0,1381.0,737.0,497.0,91.0,346.0,201.0,172.0,470.0,66.0,29.0,29.0,121.0,292.0,47.0,8.0,11.0,-2.0,-2.0,-1.0,-1.0,-2.0,-1.0,10.0,50.0,55.0,491.0,639.0,837.0,553.0,1203.0,532.0,565.0,194.0,145.0,-1.0,98.0,38.0,35.0,21.0,225.0,202.0,228.0,-1.0,-1.0,540.0,116.0,261.0,257.0,266.0,231.0,546.0,775.0,586.0,683.0,1351.0,1474.0,642.0,1567.0,1648.0,1341.0,1334.0,1732.0,1343.0,1666.0,2011.0,517.0,675.0,1649.0,1139.0,1064.0,925.0,1469.0,1618.0,979.0,1186.0,645.0,264.0,340.0,574.0,474.0,144.0,211.0,377.0,113.0,91.0,15.0,166.0,349.0,141.0,369.0,434.0,134.0,-2.0,-7.0,165.0,75.0,205.0,71.0,96.0,344.0,553.0,346.0,156.0,179.0,375.0,252.0,560.0,1019.0,389.0,777.0,301.0,74.0,311.0,-2.0,-2.0,-1.0,-1.0,-2.0,-2.0,45.0,18.0,176.0,191.0,492.0,259.0,616.0,810.0,643.0,445.0,372.0,323.0,422.0,320.0,247.0,23.0,488.0,414.0,669.0,425.0,74.0,147.0,222.0,193.0,81.0,15.0,27.0,-3.0,-3.0,-3.0,-3.0,-2.0,-3.0,-4.0,94.0,83.0,100.0,235.0,-3.0,-3.0,40.0,44.0,-3.0,-3.0,-3.0,-3.0,-3.0,-3.0,-3.0,-2.0,48.0,-2.0,-2.0,-3.0,-3.0,-4.0,-3.0,279.0,285.0,102.0,-2.0,109.0,149.0,-2.0,37.0,19.0,-1.0,56.0,201.0,151.0,69.0,123.0,-2.0,-1.0,-2.0,-6.0,47.0,-2.0,-2.0,-2.0,242.0,48.0,60.0,102.0,122.0,58.0,146.0,282.0,219.0,305.0,293.0,40.0,104.0,62.0,7.0,46.0,-2.0,110.0,153.0,84.0,95.0,-2.0,63.0,205.0,-2.0,-2.0,59.0,174.0,94.0,29.0,60.0,-2.0,-2.0,-1.0,-1.0,35.0,40.0,48.0,38.0,-2.0,-2.0,50.0,58.0,570.0,634.0,430.0,109.0,184.0,155.0,176.0,197.0,-2.0,134.0,284.0,246.0,400.0,199.0,281.0,60.0,137.0,371.0,445.0,254.0,821.0,556.0,581.0,752.0,700.0,708.0,1097.0,44.0,121.0,746.0,74.0,133.0,36.0,115.0,-2.0,41.0,-1.0,656.0,605.0,757.0,428.0,1093.0,822.0,314.0,234.0,1090.0,605.0,444.0,304.0,870.0,847.0,693.0,648.0,789.0,698.0,1401.0,1544.0,1564.0,821.0,680.0,839.0,1331.0,810.0,940.0,1188.0,906.0,904.0,526.0,1191.0,1721.0,1512.0,968.0,77.0,-7.0,904.0,720.0,610.0,462.0,416.0,376.0,193.0,160.0,353.0,159.0,141.0,134.0,-2.0,-3.0,-2.0,-2.0,-2.0,1362.0,881.0,235.0,61.0,71.0,306.0,111.0,-6.0,-3.0,-3.0,-3.0,41.0,26.0,-2.0,-3.0,340.0,355.0,405.0,373.0,246.0,1565.0,1578.0,1791.0,1865.0,1514.0,1598.0,1454.0,1166.0,1400.0,1682.0,1734.0,1612.0,1147.0,192.0,-2.0,-2.0,-2.0,-2.0,-2.0,-1.0,-3.0,-2.0,132.0,991.0,381.0,703.0,409.0,-1.0,126.0,1198.0,570.0,435.0,301.0,384.0,107.0,363.0,46.0,320.0,726.0,85.0,364.0,213.0,233.0,204.0,-2.0,-2.0,-2.0,49.0,218.0,297.0,502.0,731.0,921.0,602.0,371.0,776.0,334.0,262.0,212.0,249.0,352.0,135.0,266.0,143.0,47.0,-7.0,-2.0,70.0,162.0,274.0,348.0,358.0,255.0,101.0,67.0,38.0,72.0,142.0,244.0,662.0,612.0,330.0,530.0,344.0,85.0,369.0,440.0,575.0,641.0,145.0,314.0,312.0,171.0,115.0,100.0,75.0,61.0,37.0,59.0,224.0,191.0,-6.0,539.0,606.0,55.0,195.0,202.0,460.0,577.0,300.0,302.0,1035.0,1437.0,620.0,1022.0,1126.0,1152.0,656.0,559.0,533.0,581.0,730.0,263.0,618.0,654.0,1155.0,998.0,1140.0,1037.0,664.0,99.0,59.0,572.0,394.0,390.0,328.0,971.0,752.0,531.0,447.0,580.0,343.0,201.0,637.0,440.0,576.0,294.0,251.0,215.0,104.0,141.0,92.0,630.0,680.0,297.0,794.0,394.0,1176.0,698.0,514.0,75.0,169.0,84.0,-7.0,-6.0,-2.0,398.0,561.0,916.0,173.0],"n":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,1,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,1,1,0,0,0,1,1,0,1,0,0,1,1,1,1,1,1,1,1,1,1,0,0,1,0,0,0,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,1,1,1,0,0,1,1,1,0,0,1,1,0,1,0,1,0,1,1,1,0,0,1,0,1,1,0,0,1,1,1,1,1,1,1,1,0,0,0,1,1,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,1,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,1,1,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0,1,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,1,1,0,0,1,1,1,0,0,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,0,1,1,0,0,1,0,1,1,1,1,1,0,0,0,0,0,0,1,0,0,1,1,1,1,0,1,1,1,0,0,1,1,1,0,1,1,0,0,1,1,1,1,0,0,0,0,1,1,1,0,0,0,1,0,0,0,0,0,0,0,1,1,1,0,0,1,0,1,1,1,1,1,1,1,1,0,1,1,1,0,0,0,0,0,0,1,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,0,1,0,0,1,0,1,1,0,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,0,0,0,0,0,0,1,1,0,0,0,1,1,0,0,0,0,1,1,1,1,1,0,1,1,0,1,0,0,0,1,0,0,0,0,0,0,0,0,1,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,1,1,0,1,0,1,1,0,0,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,1,0,0,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,0,0,1,1,1,1,0,0,0,0,0,0,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,0,0,0,0,0,1,0,1,1,1,1,1,1,1,1,0,1,0,0,0,0,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,0,1,0,0,0,1,1,1,1,1,1,1,1,1,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,1,1,1,0,0,1,0,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,1,1,0,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,0,1,1,1,1,1,1,1,1,1,0,0,0,1,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,0,0,1,1,0,0,0,1,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,0,0,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,1,0,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,0,0,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,0,0,1,1,0,1,1,1,1,1,1,1,0,1,0,1,1,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,1,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,1,1,1,1,1,0,0,0,0,0,1,0,0,0,0,1,1,1,1,0,1,1,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,1,1,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,0,1,1,1,0,0,1,1,0,0,1,1,1,1,0,0,0,1,1,0,0,0,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,0,0,0,1,1,1,0,1,1,1,1,0,0,0,1,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,0,0,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,1,0,1,1,1,0,1,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,1,1,0,1,1,0,0,0,0,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,1,0,0,1,0,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,1,1,1,0,0,1,1,1,1,1,0,1,0,1,0,1,0,0,0,0,0,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,0,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,0,0,0,1,0,1,0,0,0,0,1,0,1,1,1,1,1,1,0,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,0,0,1,1,1,1,1,1,1,1,0,0,1,0,0,0,1,1,0,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,1,1,1,1,0,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,1,0,0,1,1,1,0,0,1,0,1,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,0,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,0,1,0,0,1,0,0,1,0,1,1,1,1,1,1,1,1,1,0,0,1,1,0,0,0,1,1,1,0,0,0,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,1,1,1,1,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,0,0,1,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,1,1,1,0,0,1,0,1,1,0,1,1,1,1,1,0,0,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,1,1,0,1,1,0,0,1,0,1,1,0,0,0,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1]},"R80736":{"ws":[10.58,6.88,6.22,5.85,7.18,6.21,8.63,9.04,10.38,8.13,8.35,9.07,5.34,6.93,6.73,6.78,6.8,6.84,6.16,4.03,7.46,5.68,7.72,7.99,6.43,8.12,6.03,6.63,7.88,8.14,6.49,8.08,5.38,5.58,6.8,7.24,9.55,8.48,7.0,6.48,0.4,1.26,1.62,4.84,1.34,4.33,5.49,5.12,1.86,2.23,3.89,5.54,4.32,3.75,2.57,4.46,4.51,6.38,6.45,7.49,6.92,6.93,5.83,4.68,5.34,5.15,6.24,5.53,6.05,5.64,4.32,6.42,5.97,7.07,6.57,6.9,6.78,7.78,6.64,8.18,8.11,8.35,7.32,7.46,5.59,7.19,7.74,4.28,4.76,4.93,2.68,5.54,0.32,4.06,4.98,3.42,7.0,6.64,5.68,5.67,2.85,1.77,2.66,4.47,4.88,8.28,4.95,4.38,1.06,0.38,1.29,0.07,0.84,2.47,3.82,0.05,2.63,2.77,4.55,3.88,3.81,3.19,8.88,9.54,8.19,5.83,6.73,11.67,8.53,8.39,9.44,6.22,5.81,7.13,6.03,2.59,4.59,4.34,3.46,1.24,0.03,2.41,2.03,2.12,0.0,8.78,8.63,12.13,8.97,5.29,4.22,5.44,6.08,6.44,3.87,2.83,4.27,5.1,5.68,5.94,5.3,4.05,5.86,5.47,6.13,7.44,7.64,8.12,5.71,4.62,5.11,5.76,5.55,7.67,4.91,6.1,9.88,8.56,8.1,9.48,9.66,7.83,7.57,9.23,13.18,11.85,10.63,12.93,8.81,7.28,10.6,11.27,11.64,8.89,9.95,11.54,11.85,10.58,7.32,8.85,5.52,6.38,7.41,6.74,5.76,6.24,6.84,7.1,7.44,10.4,11.3,7.57,8.02,8.03,6.65,7.15,10.15,15.56,10.53,6.73,7.75,10.85,10.7,11.11,10.1,11.34,9.24,6.69,6.77,7.29,7.95,8.35,8.55,6.08,4.59,5.06,6.91,6.26,5.67,5.64,5.07,3.42,4.87,4.99,5.01,5.79,6.14,5.73,4.15,4.37,4.64,5.57,7.01,7.4,6.13,6.91,3.88,5.69,6.7,5.04,5.2,6.95,8.08,7.22,7.14,10.41,10.22,8.3,7.28,6.12,6.23,6.58,2.62,4.02,4.1,3.93,3.92,6.6,8.21,8.83,6.14,8.93,7.45,6.67,6.44,6.3,3.49,3.97,4.89,3.22,2.69,5.51,3.38,3.33,6.63,6.28,6.59,6.14,6.03,5.58,6.42,8.98,8.0,7.79,8.04,4.75,2.04,4.75,2.35,2.13,2.13,0.0,0.0,1.3,1.24,1.21,6.85,6.48,6.54,7.58,5.5,2.21,2.31,3.51,6.18,6.22,4.23,4.97,4.26,5.57,6.97,5.49,5.51,6.42,6.69,5.43,2.05,2.51,2.68,1.32,0.0,3.73,6.74,5.47,5.62,2.69,3.93,4.38,4.83,3.7,6.97,7.58,6.6,8.33,9.64,7.2,7.12,8.59,5.7,5.6,4.67,1.9,2.38,3.81,0.0,3.8,1.8,0.0,2.21,2.07,5.51,4.69,7.69,6.95,4.52,6.95,6.11,5.47,5.58,5.27,5.82,2.38,2.32,0.57,6.67,6.4,6.95,6.42,5.4,0.0,5.16,7.79,9.29,6.44,7.32,7.85,9.16,9.91,8.3,12.34,5.09,7.23,6.85,6.66,5.05,6.26,5.84,6.87,6.96,6.98,6.52,5.54,4.52,3.68,4.28,0.45,0.0,1.32,3.97,2.32,1.78,4.7,5.07,5.66,6.09,4.83,6.54,0.57,2.79,3.2,0.94,0.42,6.02,7.21,6.22,5.69,6.86,4.09,4.74,4.34,4.63,4.87,5.08,3.99,3.72,1.81,0.0,0.0,0.0,2.15,2.24,5.91,4.04,3.84,2.53,2.58,4.06,6.4,8.75,7.77,6.8,6.12,7.12,5.83,5.35,2.43,5.15,6.94,6.09,6.47,6.79,5.89,4.91,5.06,2.91,3.99,3.78,5.12,4.61,4.19,0.96,2.53,8.27,7.76,6.88,7.29,8.02,7.15,5.63,4.12,2.59,3.76,2.18,4.69,4.82,1.0,2.12,1.96,1.41,1.97,5.21,5.14,5.17,5.28,0.0,0.73,1.62,1.99,3.69,1.75,4.11,3.68,2.85,5.1,4.61,5.34,4.46,5.12,5.39,6.56,6.36,5.29,5.33,6.17,7.71,6.71,6.87,2.41,1.94,7.64,7.26,6.85,4.76,7.36,7.62,6.59,6.19,3.36,5.08,4.49,4.09,2.88,3.81,2.11,2.74,5.75,6.27,2.85,3.85,4.34,2.44,3.88,2.16,4.53,4.64,1.74,2.07,2.41,2.94,2.35,2.81,1.81,0.05,6.41,4.99,2.08,4.0,3.72,4.36,5.93,7.16,7.33,8.49,6.52,0.77,2.24,2.15,7.35,5.29,5.54,5.07,4.64,5.32,5.35,4.98,3.7,0.43,0.85,1.05,1.64,5.61,5.88,0.02,2.64,4.64,4.73,3.33,1.77,2.12,2.64,5.85,5.11,2.54,1.87,8.83,3.07,0.0,3.68,4.01,4.96,7.31,7.57,7.14,6.24,5.45,5.75,6.96,7.41,6.25,5.92,5.89,4.68,4.65,4.34,3.64,4.47,4.02,6.36,6.54,4.75,3.63,4.8,5.57,5.44,8.57,9.9,9.37,9.3,5.51,5.64,4.48,5.36,6.39,8.62,7.17,10.22,8.16,7.52,6.76,6.1,7.31,7.94,9.79,9.5,9.95,8.15,8.17,7.58,5.35,6.87,6.41,4.84,4.63,8.36,6.7,7.27,5.0,6.37,6.52,7.78,9.13,8.92,6.61,7.42,8.64,7.46,5.43,6.3,5.57,4.65,4.27,2.4,2.03,1.61,3.69,4.4,4.7,5.68,7.13,7.68,7.81,6.16,2.71,0.0,3.17,6.49,5.73,3.94,2.96,2.31,6.3,7.77,7.95,6.76,5.29,5.01,4.0,6.26,6.54,5.85,6.48,4.59,2.51,4.48,5.64,4.98,3.8,2.86,0.33,1.21,5.19,5.95,5.88,4.92,5.55,6.25,5.94,4.25,5.43,6.95,6.65,6.93,2.3,3.72,2.79,4.91,4.58,4.97,5.0,5.69,4.14,5.28,6.27,5.14,4.49,4.24,1.95,4.92,4.89,5.27,1.36,2.0,3.49,3.09,3.35,2.04,2.48,0.0,8.94,9.36,5.62,3.03,5.48,4.88,4.57,4.97,5.18,4.36,6.17,5.33,5.51,5.9,5.62,5.97,1.01,3.69,5.36,5.52,5.25,6.53,5.38,4.76,0.92,7.54,5.19,2.6,1.89,9.59,1.94,4.1,4.07,5.71,5.75,6.89,6.38,6.16,5.89,5.75,4.88,6.15,5.22,4.56,7.72,7.51,4.82,7.16,5.48,9.32,7.2,7.79,8.0,5.7,6.57,6.53,7.67,9.37,9.28,7.69,6.04,5.71,7.36,8.38,6.54,6.53,7.13,7.46,7.16,6.44,5.99,5.75,7.74,7.73,7.61,6.2,5.14,6.85,5.61,4.56,3.72,4.7,5.33,5.37,5.74,5.96,5.94,6.14,4.71,2.41,2.35,5.41,5.54,5.45,5.32,5.02,4.55,1.17,7.3,7.07,6.88,5.09,4.05,0.0,2.63,2.97,4.69,5.24,6.82,4.94,2.01,1.37,4.81,4.48,4.05,4.82,5.38,7.18,5.09,4.77,3.26,6.28,8.3,6.69,5.35,5.29,5.21,5.35,4.82,5.25,4.84,4.16,4.07,3.54,3.02,1.19,1.19,4.0,4.85,5.03,6.06,2.43,3.1,3.8,2.22,1.19,0.76,2.63,2.41,4.11,1.99,4.32,3.84,4.15,4.61,3.68,4.84,2.15,2.44,5.73,6.43,9.27,5.47,5.65,8.45,6.81,5.76,2.77,4.28,2.83,5.26,4.99,8.37,6.28,7.77,5.62,5.14,6.37,8.76,9.72,8.72,5.08,5.47,6.33,7.57,2.57,1.69,5.87,5.77,5.03,4.51,1.7,3.6,2.69,4.34,5.28,4.95,6.2,6.25,6.29,7.0,6.88,6.99,6.1,5.92,6.65,5.99,4.83,4.61,4.71,5.24,5.46,6.27,2.58,0.6,1.65,1.57,0.45,0.14,4.2,3.45,0.87,1.97,2.54,2.61,2.35,5.0,4.02,5.84,5.0,3.72,5.94,5.19,5.92,5.16,7.2,5.76,4.47,6.38,5.54,6.19,6.06,5.06,5.78,6.25,7.13,6.83,6.02,5.38,5.83,5.87,6.07,7.61,7.4,6.71,6.82,5.98,4.99,7.28,6.08,5.87,2.66,0.68,4.53,3.99,4.22,4.77,4.31,0.62,0.0,6.26,2.28,1.21,4.42,1.74,1.47,4.56,6.04,3.43,2.36,5.21,2.23,4.55,4.83,5.44,0.88,0.37,5.49,5.5,5.46,6.8,5.93,5.94,5.81,4.85,5.08,6.27,5.41,5.75,5.74,5.61,1.95,1.17,2.44,0.0,0.0,0.0,1.45,1.58,1.0,1.92,2.01,3.49,4.12,4.7,4.64,4.88,5.94,4.98,5.42,6.63,4.38,1.09,2.24,5.03,5.34,5.56,2.66,4.85,3.2,3.82,1.54,2.44,4.83,4.94,4.29,6.62,5.64,6.06,5.39,0.11,0.22,0.44,2.26,2.31,0.0,4.72,5.9,4.29,3.0,4.62,5.37,5.97,7.96,4.88,5.7,7.25,4.68,3.15,3.4,4.86,2.01,1.26,7.7,7.4,6.86,5.7,6.1,5.18,5.18,6.06,4.83,6.77,6.81,3.38,4.92,5.25,5.69,4.97,6.27,6.82,7.09,5.3,5.3,7.97,8.31,9.44,9.63,6.7,6.84,5.84,5.97,5.23,5.22,5.95,6.09,6.45,7.42,0.01,2.29,1.3,0.03,0.23,3.37,5.21,2.58,3.84,4.42,4.22,4.18,5.59,6.07,7.1,6.0,4.97,5.3,5.65,5.97,6.63,5.39,4.97,2.55,4.42,4.76,2.7,4.68,4.14,4.11,2.04,5.4,4.86,5.88,6.18,6.16,5.79,6.34,6.5,6.59,9.25,4.77,6.08,5.77,6.87,3.43,3.17,3.63,2.24,5.17,4.81,3.07,5.15,4.57,5.19,6.25,6.76,2.41,2.71,2.51,1.57,0.48,3.07,2.83,4.87,4.72,4.79,2.63,3.28,2.87,4.7,6.89,5.97,7.0,6.76,6.08,5.51,2.18,0.74,4.24,5.27,5.58,7.37,8.51,5.3,3.57,0.56,4.49,5.2,6.12,4.45,3.59,2.31,0.0,4.35,0.71,2.94,2.6,4.31,2.72,2.19,2.09,0.0,0.08,0.82,1.75,0.8,4.58,3.69,4.63,2.45,1.79,1.02,5.06,4.87,4.48,4.92,1.62,4.89,6.71,5.9,5.82,6.13,5.0,7.86,6.79,6.23,6.3,5.49,5.38,4.34,4.72,4.64,5.04,5.44,4.77,5.25,6.52,5.59,3.92,3.99,1.97,1.96,3.94,4.26,1.93,4.04,2.58,6.92,5.32,11.03,3.83,4.94,5.1,6.37,5.09,4.08,4.37,2.08,5.3,3.2,3.49,5.97,5.64,3.3,1.77,1.53,3.95,4.11,3.02,5.86,5.56,5.51,6.58,4.72,3.47,3.93,6.69,4.21,4.34,4.21,5.07,5.48,4.41,2.48,2.97,3.01,6.42,6.68,6.36,7.33,4.69,3.73,4.62,2.6,2.41,2.88,2.05,0.0,4.0,2.6,2.68,2.94,2.95,4.61,4.86,6.64,5.06,4.86,6.76,5.7,5.74,2.84,2.22,4.15,0.0,0.16,0.9,3.66,4.19,3.67,4.43,4.45,5.41,5.38,5.79,5.55,5.22,4.44,4.0,5.06,5.18,4.71,5.9,4.63,1.14,4.02,0.0,2.97,0.0,4.14,5.16,5.83,7.54,7.73,8.16,8.74,8.81,7.57,8.75,5.71,9.46,8.18,6.33,5.77,7.32,4.81,2.87,4.37,4.13,5.11,1.02,0.0,3.08,2.32,1.46,2.75,7.47,3.39,2.04,0.0,0.0,2.82,3.44,4.15,3.59,5.18,5.84,5.78,8.07,6.4,5.99,6.38,2.55,2.26,3.32,2.95,2.96,4.95,4.93,6.61,7.85,6.09,6.64,7.68,6.19,6.42,5.4,3.08,3.13,3.96,3.38,5.02,4.68,6.34,4.4,2.85,4.97,7.45,8.11,5.39,5.09,5.35,8.28,9.91,6.47,7.14,6.96,6.71,5.24,5.45,5.04,5.63,5.18,6.1,6.15,8.67,7.11,6.22,1.84,4.08,2.75,1.97,0.0,0.44,0.0,3.5,4.68,2.81,2.42,3.34,0.72,0.01,2.31,0.0,2.35,2.92,2.0,2.37,2.02,0.0,0.0,0.0,0.0,5.19,3.39,2.66,2.28,1.96,4.74,4.05,3.71,3.29,2.21,1.97,1.9,0.0,5.28,6.1,5.15,1.79,2.0,3.06,2.53,3.31,5.82,6.37,5.93,5.55,5.62,4.88,4.45,6.01,7.28,7.03,7.88,7.32,7.04,8.43,10.1,9.4,9.26,0.17,3.78,4.42,0.0,4.07,1.78,4.25,2.94,5.81,5.83,5.5,5.17,5.43,3.98,2.19,0.0,4.48,4.71,5.63,7.28,7.07,5.89,4.33,5.01,5.38,5.86,3.39,1.85,2.78,4.49,2.46,5.26,4.37,4.41,4.4,5.22,4.72,4.89,5.2,5.9,4.62,5.81,5.61,5.56,5.08,6.98,5.31,1.62,3.69,4.26,4.86,5.04,5.4,8.6,3.19,6.3,6.63,0.1,3.66,4.44,4.93,5.23,5.37,6.07,4.42,6.26,8.23,6.22,5.46,7.4,6.3,4.33,4.19,2.39,0.56,2.47,2.32,1.1,2.2,1.77,1.91,1.88,2.52,2.3,5.23,4.22,1.45,5.49,5.01,5.18,5.51,4.6,5.33,5.56,3.93,4.67,5.9,5.33,5.29,5.54,6.2,5.49,4.46,4.6,0.76,1.99,2.27,2.09,4.38,4.89,3.98,5.8,5.96,7.26,6.45,6.74,6.8,6.02,6.22,6.65,5.74,3.15,1.99,4.28,7.06,7.46,5.89,5.12,2.23,4.53,4.36,5.05,2.43,0.18,0.98,0.46,0.0,0.0,0.0,0.42,2.08,2.51,2.4,3.02,1.68,2.31,4.42,5.17,4.96,4.37,2.35,7.26,3.73,4.49,4.42,4.63,7.46,2.35,8.27,9.23,5.44,5.15,9.7,9.64,11.43,10.79,12.5,12.71,10.36,12.15,11.05,10.62,8.65,6.66,6.16,0.0,0.16,6.09,5.81,7.04,5.39,5.49,6.64,4.03,5.38,5.61,4.53,5.23,10.51,9.96,5.99,5.0,6.73,7.19,7.65,7.41,10.19,11.67,11.58,8.71,9.17,11.85,12.11,10.89,6.5,9.05,4.7,8.52,8.37,9.01,9.63,8.33,9.69,7.52,6.51,3.81,9.61,10.3,9.52,6.01,4.82,5.17,5.26,6.56,4.55,5.93,5.46,1.8,2.78,4.36,3.79,8.85,8.24,8.31,9.11,13.01,12.17,10.98,7.85,10.57,9.85,9.07,8.97,5.89,5.39,4.75,5.51,0.44,4.23,1.91,0.0,0.54,8.21,10.73,10.78,6.32,6.68,5.43,13.49,10.39,11.25,2.86,2.73,5.74,5.33,2.35,2.17,2.5,3.16,0.58,2.67,5.49,6.97,4.48,7.98,7.18,5.46,5.28,5.08,0.0,0.06,1.78,2.83,4.28,7.16,7.25,9.94,10.68,13.24,12.67,12.36,9.99,13.47,8.0,8.66,7.83,8.37,9.92,10.32,8.17,7.22,10.08,9.87,10.15,8.97,9.19,10.65,8.82,10.49,8.9,9.56,7.43,5.5,3.71,4.17,5.4,5.42,4.98,5.28,5.24,6.18,5.69,4.83,2.53,4.86,4.78,3.85,5.74,2.2,0.18,0.0,0.07,1.09,2.0,0.57,1.43,1.88,4.22,5.94,6.06,6.26,5.1,2.6,2.66,4.66,4.83,4.38,3.73,2.29,0.01,0.0,6.23,6.92,5.71,6.97,1.04,0.17,4.99,4.8,4.8,5.88,6.83,7.46,6.52,4.93,5.71,5.82,5.16,5.67,10.74,10.12,10.24,6.29,6.22,9.14,8.04,7.89,8.4,9.45,7.81,10.61,10.54,9.45,10.04,7.94,7.88,5.04,6.16,6.78,6.46,2.76,2.58,8.62,3.65,4.97,3.52,1.1,0.12,2.85,4.81,6.69,8.64,8.5,6.69,7.32,8.19,8.41,11.62,11.84,10.39,12.17,13.69,11.9,12.16,10.15,11.56,8.79,6.4,5.3,7.97,6.09,6.06,6.6,3.16,0.16,4.3,6.15,5.57,5.01,7.78,7.62,6.32,4.55,4.69,2.14,4.53,4.53,5.08,5.05,4.68,3.93,3.9,3.85,5.45,5.34,5.83,5.75,4.68,7.08,10.1,9.55,8.43,7.24,8.26,8.66,6.48,6.47,5.92,2.43,5.45,2.68,3.96,2.98,0.0,0.0,0.07,0.0,1.04,0.52,4.65,3.68,4.26,4.54,6.79,4.59,4.32,1.64,4.56,2.92,5.7,6.72,8.25,9.61,10.67,8.4,7.54,2.8,5.24,5.78,5.25,5.53,4.56,3.81,3.42,7.36,5.52,6.18,6.68,6.97,7.45,6.12,8.78,4.74,5.72,5.96,5.14,6.19,5.89,2.56,5.13,4.87,4.79,4.56,2.56,2.08,2.41,3.93,4.34,4.5,5.44,5.72,6.15,5.5,5.14,5.44,4.39,4.13,5.2,8.22,8.15,6.19,6.6,6.33,11.35,6.57,10.12,8.86,6.09,6.27,6.53,6.61,7.31,8.6,7.36,5.3,4.8,6.13,8.51,6.75,5.48,5.45,5.47,0.0,0.0,4.2,1.57,4.16,1.01,0.36,2.7,4.02,2.72,2.73,2.63,2.75,7.7,5.66,4.43,6.14,4.64,2.5,4.87,3.99,4.74,5.37,6.18,6.27,5.45,5.12,6.28,6.4,5.08,7.25,8.01,7.68,7.26,4.77,3.97,5.1,5.71,5.84,6.11,6.51,7.09,6.29,4.28,5.55,4.98,6.5,0.22,0.47,5.28,5.65,5.16,5.5,5.29,4.77,0.86,0.58,1.97,1.38,2.72,1.42,2.54,4.0,7.42,7.29,5.75,4.77,3.95,5.84,6.03,5.75,4.49,2.58,2.9,2.64,2.51,2.67,2.54,2.79,2.79,5.23,9.93,6.32,6.2,5.39,2.81,0.47,0.98,1.62,3.64,4.53,6.0,5.92,5.78,5.54,5.65,4.83,4.41,5.23,6.39,7.58,7.21,8.12,6.64,5.15,5.19,5.57,6.88,6.66,7.12,8.26,10.75,9.97,9.43,11.98,11.29,13.62,13.43,10.04,8.7,8.74,13.05,11.01,9.23,16.07,14.49,9.97,6.21,7.55,10.29,0.41,0.0,3.51,4.37,3.68,3.03,2.38,5.29,5.88,7.24,7.64,7.48,7.66,5.78,0.64,5.42,5.35,7.05,7.01,5.44,5.91,5.17,4.79,4.66,0.16,3.35,2.44,1.32,2.34,4.03,1.83,2.88,4.03,4.84,5.71,4.23,4.53,5.63,5.49,5.53,5.59,4.73,6.31,6.04,2.91,3.2,2.32,6.04,5.04,3.02,3.99,2.65,2.05,4.26,4.81,4.3,5.85,5.43,5.93,6.98,5.11,6.37,6.28,5.36,2.25,6.1,5.83,5.86,5.35,1.53,7.46,10.56,7.45,8.71,6.49,5.27,5.53,5.68,5.21,5.64,5.87,5.94,6.17,6.12,4.85,6.11,5.86,4.86,7.0,4.15,4.36,3.85,5.09,4.87,7.39,7.89,4.25,3.93,4.08,4.0,4.96,2.1,2.03,2.11,2.91,3.05,6.15,4.04,1.43,4.2,5.29,3.98,4.93,6.43,4.87,4.3,6.25,6.66,5.86,3.4,5.76,4.49,4.75,3.91,3.31,0.0,4.64,2.84,2.73,5.21,4.44,5.05,3.35,5.0,7.49,7.34,1.29,5.0,4.62,4.86,4.9,2.4,5.09,5.86,6.83,7.98,7.63,7.03,5.19,5.96,5.03,4.04,4.54,10.62,9.3,10.09,10.47,11.07,6.8,7.75,8.86,6.9,6.61,7.02,7.69,10.86,8.04,2.96,4.33,0.61,3.34,0.84,8.43,6.56,7.66,6.3,1.99,1.91,4.89,4.78,5.12,5.58,5.14,4.84,4.19,4.2,4.74,6.52,5.54,6.03,7.9,6.8,6.58,5.53,2.34,4.54,4.06,3.06,10.65,7.38,7.61,3.08,5.66,8.03,5.89,4.61,5.96,2.09,0.6,3.06,1.88,1.3,1.58,6.45,6.81,6.39,6.33,7.27,5.52,8.48,7.57,5.0,5.58,2.86,5.97,5.38,4.34,3.05,5.25,4.55,5.52,8.27,4.45,4.61,7.1,4.91,4.17,4.98,6.44,6.04,5.37,6.39,5.26,6.11,5.15,2.48,4.03,5.07,5.84,4.63,2.97,4.88,6.05,5.59,6.55,7.85,6.0,6.65,5.75,0.0,0.0,4.51,0.43,2.93,2.87,5.85,5.69,4.01,6.03,7.09,5.64,2.63,2.49,4.83,6.83,9.5,9.67,10.53,9.09,9.2,7.7,7.98,10.61,7.84,8.0,7.92,4.67,4.72,5.33,5.55,5.45,2.14,2.14,2.41,2.69,4.46,4.59,5.21,5.52,4.8,4.73,5.75,6.84,6.15,7.47,6.53,7.09,5.37,5.29,5.78,7.46,5.88,5.64,5.82,6.79,5.91,9.09,8.81,7.11,6.94,7.29,7.13,5.62,4.54,4.82,2.86,2.67,4.99,5.34,5.08,1.96,1.44,6.8,7.81,2.72,4.13,3.09,4.28,4.56,5.29,5.62,3.36,2.41,0.0,7.04,2.07,0.14,5.04,0.57,0.0,5.41,5.82,4.87,4.5,5.67,4.6,6.39,6.64,6.53,6.71,5.15,4.73,0.0,4.37,0.0,3.09,6.44,5.3,7.73,5.37,2.16,7.12,8.33,5.48,5.1,1.94,1.76,2.39,2.54,2.29,6.47,7.56,8.06,6.18,5.96,6.31,3.8,2.66,2.15,2.08,5.6,1.69,2.8,4.22,3.81,2.38,5.59,5.07,5.09,4.71,5.39,5.26,5.46,6.29,6.12,1.85,2.7,3.5,5.9,6.66,7.89,5.62,0.98,5.69,4.53,4.63,2.84,9.96,8.62,2.5,2.44,3.27,4.82,5.08,5.25,5.58,7.24,6.18,8.88,8.98,6.43,5.69,5.24,5.51,5.65,5.65,5.61,5.47,6.3,6.89,7.16,6.75,6.86,6.71,6.61,4.63,0.0,2.07,5.03,6.45,6.64,6.32,5.78,4.64,7.73,5.87,4.81,5.2,5.8,5.15,5.0,4.68,4.78,2.3,2.35,4.88,2.11,2.61,4.58,3.6,5.55,6.45,9.17,8.25,5.49,6.22,6.9,2.69,0.33,0.43,4.12,6.08,7.0,7.97,9.84,5.52,5.06,6.26,5.26,5.0,5.26,5.05,4.49,5.19,6.42,4.92,2.93,1.49,2.59,5.5,2.88,7.01,12.12,11.35,10.53,8.37,9.06,4.73,4.9,4.11,5.16,9.15,8.04,8.79,8.86,9.8,6.93,5.41,6.03,5.8,4.66,4.0,5.31,5.79,4.15,6.15,5.51,6.01,4.19,5.69,5.6,5.11,5.04,4.43,0.69,7.28,7.08,5.91,6.23,3.5,2.64,5.76,3.7,3.61,5.63,5.53,4.71,5.45,7.04,6.09,3.16,2.9,2.36,5.63,2.21,5.86,4.55,3.66,0.37,7.64,7.25,4.99,2.3,2.22,7.34,8.86,3.78,2.53,2.71,3.56,2.96,6.85,5.11,4.34,3.66,5.97,6.15,6.16,6.21,1.97,1.73,4.66,4.67,4.94,3.92,4.32,4.71,5.78,7.41,5.69,5.73,5.1,6.72,7.4,8.05,6.23,5.85,6.82,6.87,4.46,4.7,4.15,4.83,2.52,1.05,2.47,2.3,4.88,4.64,3.26,2.17,4.32,1.43,5.55,4.01,2.84,0.35,2.74,1.97,2.88,5.93,4.54,1.57,1.69,1.42,5.24,2.98,1.9,5.38,5.79,5.98,6.32,5.62,4.86,5.28,4.79,4.16,10.1,9.75,7.01,7.55,6.66,6.49,6.87,6.01,6.62,6.36,6.69,7.81,7.11,3.6,2.68,7.1,4.64,6.63,5.21,6.4,6.37,6.11,0.08,3.65,4.5,4.04,1.82,6.21,5.4,4.74,6.82,7.54,6.2,5.72,6.64,8.91,8.44,8.55,7.21,6.37,9.15,6.7,6.07,5.34,3.96,2.4,0.0,2.38,2.87,4.71,1.65,1.98,4.1,3.74,2.29,4.25,5.39,5.5,4.62,4.52,4.11,5.41,3.76,1.56,5.09,5.13,5.29,5.01,5.15,5.04,3.3,5.24,5.99,6.17,4.28,1.9,4.9,5.87,5.6,4.99,6.01,6.4,6.4,6.66,5.36,7.46,7.25,6.76,8.34,7.84,5.81,4.85,7.99,5.2,4.67,4.54,4.52,5.79,4.76,6.2,6.35,7.81,3.13,3.82,9.05,7.48,6.22,6.81,5.73,10.28,8.77,6.32,7.99,9.49,9.3,5.89,5.75,10.46,10.74,10.51,10.24,11.55,10.2,10.81,9.77,5.92,5.91,5.63,7.46,1.93,5.45,6.91,5.21,5.57,5.14,3.08,2.4,2.55,0.55,2.39,2.49,2.58,2.16,2.43,1.73,2.66,4.59,3.74,6.37,6.02,6.99,8.59,6.4,6.44,6.88,8.68,9.13,6.37,6.32,2.78,5.32,4.72,5.54,6.8,6.29,5.6,5.86,6.48,5.37,5.39,7.14,7.19,8.99,8.64,10.61,9.31,9.47,9.66,8.76,9.16,7.49,6.68,6.67,10.1,11.3,9.77,8.56,8.2,11.6,9.62,12.21,8.11,7.21,7.98,8.79,7.83,8.57,8.15,8.32,5.66,4.19,5.98,3.04,4.29,6.0,5.5,4.22,4.83,4.23,2.9,4.89,5.53,5.79,5.81,4.89,5.69,5.34,6.15,7.75,6.81,7.91,4.35,6.96,7.37,10.41,9.8,9.85,6.85,7.22,6.64,5.87,4.76,1.03,2.64,1.69,1.04,1.32,0.8,4.5,4.12,4.48,4.11,5.53,7.29,6.72,6.66,6.84,6.46,5.83,5.13,6.39,5.92,6.32,4.54,1.23,4.12,5.28,6.43,3.28,3.72,3.98,2.65,2.95,3.01,1.14,2.71,2.52,2.48,4.7,4.13,3.32,2.18,2.67,2.23,2.25,2.41,2.49,2.28,2.39,4.0,2.2,3.55,2.94,3.27,2.36,0.0,0.1,1.98,3.85,4.31,5.1,4.73,3.68,2.47,0.71,2.24,4.25,5.67,5.84,5.57,5.05,5.22,3.85,4.38,0.0,1.76,0.61,1.92,4.69,5.67,5.67,0.31,2.35,2.01,1.88,2.59,5.04,4.68,4.17,3.99,5.06,4.27,3.78,4.53,3.74,4.06,4.12,4.6,4.61,4.84,3.82,5.81,4.01,1.6,1.22,2.77,2.86,6.2,2.21,5.53,4.39,2.29,2.02,3.99,2.98,2.82,1.75,2.67,3.58,3.77,1.51,2.88,3.75,3.11,7.0,6.19,6.81,6.6,6.58,6.18,5.42,5.78,4.35,5.68,4.75,3.55,5.81,5.68,5.86,6.8,4.89,5.55,7.28,5.82,5.44,6.67,7.9,7.99,6.95,10.1,7.92,8.15,7.43,7.95,6.28,5.99,5.82,5.71,4.71,3.64,2.62,1.11,2.87,5.96,6.14,5.68,2.69,2.21,4.74,5.41,5.44,7.08,7.57,6.37,7.28,6.45,7.6,6.01,5.78,6.81,9.07,12.24,10.73,10.38,9.98,10.15,8.16,7.34,10.23,7.44,9.11,9.81,6.89,8.42,8.26,8.16,8.36,9.71,7.94,10.3,9.04,8.86,7.13,14.22,12.97,12.93,8.91,13.12,4.81,6.71,5.69,4.35,7.22,5.55,4.41,4.87,4.67,5.25,6.14,0.96,2.64,2.86,0.08,0.84,0.2,0.94,1.96,1.73,1.91,4.38,5.61,5.56,5.6,9.0,7.56,7.58,8.81,8.1,5.17,5.36,6.38,5.53,8.35,4.9,6.57,5.92,5.3,3.66,2.41,2.19,3.86,3.65,4.94,5.47,6.19,5.61,7.91,12.27,12.08,11.26,11.8,13.31,11.16,11.4,10.15,9.73,10.83,11.58,8.75,2.3,2.07,0.53,1.0,2.51,2.96,3.87,7.23,6.25,7.5,7.74,6.77,4.15,0.0,6.44,3.77,6.4,8.08,7.0,4.96,7.19,6.68,6.4,4.89,4.38,3.24,5.2,6.38,4.89,7.81,6.9,5.08,5.43,5.75,2.71,3.09,2.65,2.41,1.94,4.34,5.52,5.4,6.55,7.95,7.1,10.42,8.89,7.95,8.68,6.42,5.77,5.62,4.99,3.34,1.57,1.83,4.02,5.92,5.88,6.76,6.82,5.62,5.16,5.6,5.64,6.2,5.79,7.36,7.0,6.91,6.38,6.32,5.65,5.17,5.61,5.78,6.1,7.34,6.18,5.79,7.18,6.98,9.18,9.34,7.29,5.38,5.21,4.23,7.1,7.01,7.28,5.77,7.8,8.96,8.19,6.66,6.64,6.38,4.08,4.6,7.22,7.07,7.37,6.41,6.27,6.39,6.19,4.65,6.93,7.81,7.53,7.39,7.95,7.78,6.76,5.23,5.45,4.52,4.97,3.15,2.38,0.69,0.62,1.43,6.73,7.08,6.32,5.59,0.85,0.05,2.66,4.44,5.04,4.73],"p":[1593.0,511.0,402.0,314.0,608.0,403.0,1017.0,1143.0,1504.0,951.0,942.0,1221.0,181.0,555.0,527.0,529.0,570.0,533.0,358.0,37.0,746.0,288.0,804.0,831.0,468.0,941.0,333.0,497.0,827.0,924.0,508.0,848.0,84.0,249.0,582.0,647.0,1222.0,988.0,622.0,446.0,-0.0,-0.0,-0.0,125.0,-3.0,57.0,207.0,146.0,0.0,-0.0,42.0,220.0,53.0,13.0,-0.0,60.0,56.0,454.0,454.0,687.0,526.0,505.0,253.0,96.0,225.0,191.0,363.0,236.0,342.0,234.0,66.0,439.0,299.0,633.0,457.0,583.0,521.0,826.0,471.0,953.0,913.0,896.0,689.0,678.0,176.0,671.0,827.0,51.0,103.0,119.0,-0.0,214.0,-0.0,32.0,122.0,15.0,550.0,496.0,260.0,254.0,-0.0,-0.0,-0.0,61.0,121.0,912.0,124.0,58.0,-0.0,-0.0,0.0,0.0,0.0,-1.0,29.0,-15.0,-0.0,-0.0,63.0,15.0,20.0,3.0,1082.0,1308.0,895.0,237.0,478.0,1725.0,961.0,932.0,1208.0,366.0,300.0,656.0,286.0,-0.0,102.0,72.0,8.0,-0.0,-0.0,-0.0,-0.0,8.0,-0.0,1048.0,1031.0,1838.0,1134.0,184.0,57.0,235.0,334.0,436.0,40.0,-0.0,57.0,144.0,185.0,229.0,134.0,41.0,253.0,181.0,337.0,644.0,775.0,946.0,271.0,106.0,128.0,218.0,250.0,748.0,135.0,331.0,1365.0,1059.0,864.0,1311.0,1341.0,792.0,760.0,1168.0,1985.0,1752.0,1678.0,2018.0,1111.0,717.0,1497.0,1705.0,1792.0,1110.0,1437.0,1757.0,1837.0,1544.0,636.0,1110.0,181.0,429.0,687.0,438.0,266.0,365.0,565.0,600.0,707.0,1508.0,1696.0,822.0,896.0,845.0,486.0,611.0,1343.0,2000.0,1614.0,522.0,721.0,1678.0,1586.0,1655.0,1457.0,1709.0,1171.0,550.0,564.0,702.0,821.0,997.0,1037.0,332.0,118.0,175.0,557.0,387.0,265.0,211.0,168.0,18.0,115.0,124.0,144.0,247.0,374.0,245.0,50.0,68.0,87.0,190.0,565.0,676.0,331.0,601.0,19.0,247.0,448.0,178.0,167.0,597.0,880.0,687.0,635.0,-0.0,-0.0,-1.0,645.0,356.0,399.0,473.0,-0.0,36.0,47.0,31.0,28.0,492.0,921.0,1148.0,355.0,1182.0,712.0,486.0,388.0,413.0,26.0,46.0,91.0,14.0,5.0,176.0,12.0,-3.0,456.0,391.0,452.0,400.0,378.0,240.0,429.0,1100.0,841.0,802.0,877.0,98.0,-0.0,82.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,594.0,463.0,442.0,773.0,238.0,-0.0,-0.0,34.0,347.0,330.0,46.0,145.0,72.0,248.0,516.0,246.0,169.0,368.0,494.0,200.0,-3.0,-0.0,-0.0,-0.0,0.0,18.0,496.0,263.0,258.0,-0.0,23.0,62.0,106.0,24.0,530.0,837.0,493.0,917.0,1302.0,567.0,598.0,1002.0,254.0,233.0,93.0,-0.0,-0.0,17.0,0.0,11.0,-3.0,0.0,-0.0,-0.0,191.0,92.0,721.0,536.0,80.0,535.0,331.0,254.0,178.0,154.0,316.0,0.0,-0.0,-0.0,482.0,406.0,593.0,423.0,173.0,-0.0,168.0,763.0,1300.0,357.0,702.0,790.0,1245.0,1398.0,960.0,1912.0,146.0,688.0,570.0,508.0,160.0,381.0,292.0,509.0,645.0,643.0,392.0,192.0,71.0,35.0,47.0,-0.0,-0.0,0.0,36.0,-0.0,0.0,120.0,181.0,232.0,343.0,106.0,481.0,2.0,9.0,9.0,-0.0,-0.0,276.0,609.0,379.0,271.0,492.0,60.0,101.0,44.0,71.0,84.0,121.0,40.0,17.0,-0.0,-0.0,0.0,0.0,-0.0,-0.0,232.0,43.0,16.0,1.0,8.0,38.0,406.0,1119.0,802.0,503.0,312.0,580.0,253.0,192.0,-0.0,116.0,523.0,301.0,435.0,521.0,360.0,142.0,76.0,6.0,38.0,35.0,122.0,94.0,44.0,0.0,0.0,882.0,783.0,565.0,617.0,866.0,625.0,267.0,51.0,-1.0,-1.0,-0.0,68.0,88.0,-4.0,-0.0,-0.0,-0.0,-0.0,185.0,140.0,137.0,144.0,-14.0,0.0,-0.0,-0.0,29.0,-0.0,38.0,55.0,-1.0,112.0,92.0,168.0,85.0,165.0,185.0,395.0,401.0,174.0,168.0,348.0,767.0,563.0,580.0,-0.0,-0.0,658.0,610.0,504.0,77.0,645.0,741.0,484.0,341.0,-0.0,158.0,81.0,38.0,-0.0,10.0,-0.0,-0.0,238.0,429.0,-1.0,56.0,69.0,-4.0,29.0,-0.0,73.0,78.0,0.0,-0.0,-0.0,-1.0,-4.0,-2.0,-0.0,-0.0,360.0,123.0,-2.0,6.0,20.0,66.0,290.0,545.0,615.0,972.0,380.0,-0.0,-1.0,-0.0,700.0,210.0,260.0,96.0,104.0,177.0,174.0,128.0,20.0,-0.0,-0.0,-0.0,0.0,180.0,222.0,-0.0,-0.0,86.0,73.0,15.0,0.0,-0.0,0.0,235.0,137.0,-0.0,-0.0,1065.0,-1.0,0.0,22.0,43.0,103.0,629.0,681.0,601.0,418.0,230.0,253.0,574.0,639.0,405.0,320.0,285.0,111.0,87.0,69.0,33.0,66.0,50.0,280.0,450.0,115.0,14.0,99.0,186.0,145.0,938.0,1355.0,1187.0,1107.0,229.0,273.0,-0.0,-7.0,-0.0,1013.0,590.0,1394.0,885.0,705.0,449.0,394.0,626.0,814.0,1287.0,1235.0,1361.0,934.0,913.0,686.0,207.0,540.0,410.0,132.0,90.0,989.0,451.0,704.0,117.0,439.0,369.0,784.0,1177.0,1124.0,578.0,793.0,966.0,721.0,208.0,362.0,224.0,56.0,46.0,-0.0,-3.0,-0.0,17.0,66.0,55.0,246.0,528.0,765.0,724.0,378.0,-0.0,-0.0,-0.0,378.0,218.0,26.0,-3.0,8.0,360.0,756.0,792.0,525.0,141.0,129.0,41.0,345.0,401.0,309.0,404.0,69.0,0.0,63.0,254.0,71.0,17.0,-1.0,-0.0,0.0,192.0,322.0,312.0,132.0,206.0,304.0,292.0,73.0,189.0,461.0,414.0,477.0,-3.0,8.0,-2.0,102.0,75.0,125.0,120.0,242.0,46.0,173.0,308.0,174.0,68.0,55.0,-0.0,105.0,83.0,153.0,-0.0,-0.0,2.0,-0.0,-1.0,-1.0,-0.0,0.0,1026.0,1244.0,256.0,22.0,162.0,137.0,67.0,95.0,126.0,50.0,305.0,194.0,201.0,255.0,178.0,271.0,-0.0,7.0,154.0,174.0,144.0,337.0,152.0,100.0,0.0,701.0,133.0,-4.0,-1.0,0.0,-0.0,29.0,17.0,238.0,237.0,518.0,432.0,348.0,293.0,259.0,91.0,273.0,161.0,69.0,746.0,698.0,96.0,630.0,207.0,1179.0,607.0,793.0,926.0,310.0,405.0,308.0,731.0,1228.0,1194.0,766.0,267.0,188.0,608.0,965.0,456.0,479.0,678.0,684.0,593.0,403.0,280.0,226.0,832.0,718.0,794.0,322.0,144.0,502.0,192.0,57.0,27.0,48.0,138.0,133.0,228.0,315.0,234.0,260.0,112.0,6.0,-0.0,146.0,166.0,191.0,174.0,130.0,47.0,0.0,603.0,604.0,449.0,116.0,39.0,0.0,-0.0,-0.0,74.0,144.0,446.0,102.0,-0.0,-1.0,87.0,62.0,45.0,85.0,157.0,559.0,138.0,96.0,-0.0,409.0,901.0,493.0,203.0,190.0,176.0,159.0,103.0,178.0,121.0,46.0,24.0,11.0,-1.0,-0.0,-0.0,27.0,90.0,139.0,270.0,-4.0,-0.0,-2.0,-1.0,-0.0,-0.0,-0.0,-2.0,23.0,-3.0,38.0,10.0,43.0,73.0,30.0,98.0,-3.0,0.0,270.0,387.0,1131.0,235.0,239.0,897.0,501.0,257.0,-0.0,50.0,-2.0,157.0,132.0,893.0,411.0,791.0,253.0,168.0,395.0,1054.0,1306.0,999.0,131.0,187.0,383.0,794.0,3.0,-0.0,291.0,228.0,114.0,74.0,-3.0,15.0,-6.0,54.0,171.0,105.0,302.0,406.0,345.0,526.0,471.0,535.0,317.0,323.0,522.0,306.0,108.0,102.0,75.0,141.0,163.0,348.0,-1.0,0.0,-0.0,-0.0,0.0,0.0,31.0,15.0,-0.0,0.0,0.0,0.0,-0.0,93.0,29.0,236.0,107.0,22.0,205.0,144.0,235.0,134.0,503.0,249.0,69.0,370.0,214.0,396.0,321.0,141.0,271.0,376.0,603.0,503.0,312.0,200.0,258.0,288.0,303.0,691.0,630.0,437.0,524.0,301.0,112.0,534.0,276.0,292.0,-0.0,-0.0,60.0,33.0,41.0,78.0,46.0,-0.0,-0.0,321.0,-0.0,-0.0,55.0,-0.0,-0.0,86.0,275.0,14.0,-2.0,114.0,-0.0,69.0,113.0,206.0,-0.0,-0.0,169.0,167.0,199.0,547.0,323.0,333.0,241.0,99.0,118.0,360.0,174.0,226.0,239.0,203.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,7.0,28.0,82.0,78.0,114.0,250.0,133.0,189.0,371.0,53.0,-0.0,-0.0,98.0,149.0,150.0,-4.0,87.0,-1.0,11.0,-0.0,0.0,78.0,104.0,48.0,456.0,220.0,306.0,177.0,0.0,0.0,-0.0,-0.0,-0.0,-0.0,69.0,270.0,51.0,-1.0,74.0,173.0,296.0,807.0,111.0,267.0,693.0,97.0,-1.0,-0.0,95.0,-0.0,-0.0,0.0,0.0,-0.0,0.0,0.0,155.0,173.0,303.0,148.0,498.0,484.0,12.0,129.0,159.0,217.0,93.0,349.0,469.0,548.0,193.0,185.0,774.0,869.0,1278.0,1359.0,469.0,491.0,269.0,309.0,139.0,146.0,294.0,241.0,403.0,693.0,-0.0,-0.0,-0.0,0.0,0.0,2.0,135.0,-1.0,25.0,62.0,29.0,41.0,206.0,266.0,517.0,259.0,151.0,209.0,274.0,341.0,466.0,226.0,167.0,2.0,58.0,58.0,-3.0,91.0,56.0,30.0,-0.0,167.0,100.0,254.0,310.0,378.0,277.0,400.0,432.0,458.0,1137.0,99.0,291.0,266.0,540.0,16.0,-0.0,23.0,-0.0,118.0,76.0,-0.0,158.0,84.0,150.0,337.0,466.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,91.0,86.0,86.0,-0.0,-4.0,-0.0,81.0,489.0,324.0,565.0,452.0,327.0,248.0,-0.0,-0.0,54.0,140.0,190.0,657.0,932.0,179.0,3.0,0.0,54.0,130.0,272.0,50.0,4.0,-3.0,0.0,59.0,-0.0,-0.0,-1.0,30.0,-3.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,67.0,15.0,61.0,-0.0,-1.0,-0.0,133.0,122.0,83.0,116.0,-0.0,99.0,453.0,240.0,279.0,331.0,116.0,837.0,456.0,334.0,374.0,206.0,162.0,68.0,95.0,79.0,120.0,221.0,116.0,147.0,391.0,202.0,32.0,36.0,-10.0,-0.0,28.0,59.0,-1.0,47.0,-0.0,519.0,198.0,1594.0,18.0,128.0,119.0,307.0,121.0,13.0,68.0,-3.0,176.0,-0.0,16.0,251.0,237.0,21.0,-5.0,-0.0,33.0,34.0,-1.0,291.0,201.0,188.0,437.0,111.0,23.0,41.0,441.0,45.0,50.0,43.0,122.0,202.0,51.0,-0.0,-0.0,-0.0,392.0,419.0,402.0,612.0,87.0,18.0,94.0,-1.0,-0.0,-0.0,-1.0,0.0,20.0,-0.0,-0.0,-0.0,-3.0,80.0,101.0,387.0,154.0,101.0,412.0,230.0,178.0,-1.0,-4.0,43.0,0.0,-0.0,0.0,15.0,32.0,21.0,68.0,59.0,147.0,173.0,218.0,199.0,151.0,68.0,47.0,128.0,135.0,94.0,233.0,80.0,-0.0,38.0,0.0,-2.0,-0.0,55.0,182.0,292.0,728.0,827.0,892.0,1029.0,1122.0,682.0,1072.0,291.0,1246.0,862.0,394.0,238.0,620.0,124.0,24.0,79.0,67.0,114.0,-0.0,0.0,-0.0,-0.0,0.0,-0.0,721.0,-0.0,-0.0,0.0,0.0,0.0,-5.0,53.0,23.0,144.0,299.0,297.0,912.0,436.0,339.0,451.0,-3.0,-0.0,3.0,-3.0,-0.0,117.0,136.0,492.0,848.0,350.0,446.0,741.0,366.0,408.0,189.0,-0.0,-0.0,19.0,8.0,117.0,95.0,380.0,57.0,0.0,115.0,679.0,832.0,210.0,171.0,202.0,886.0,1403.0,462.0,631.0,510.0,492.0,173.0,198.0,125.0,193.0,159.0,365.0,300.0,1066.0,709.0,374.0,-0.0,40.0,-0.0,-0.0,-0.0,0.0,-0.0,-0.0,75.0,-0.0,-0.0,6.0,-0.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,0.0,-0.0,0.0,-0.0,161.0,12.0,-0.0,-0.0,-0.0,123.0,37.0,28.0,12.0,-3.0,0.0,-0.0,0.0,141.0,271.0,162.0,-3.0,-0.0,-0.0,-0.0,-1.0,196.0,385.0,319.0,229.0,276.0,111.0,80.0,284.0,673.0,563.0,812.0,674.0,585.0,956.0,1465.0,1255.0,1214.0,-8.0,32.0,112.0,0.0,48.0,-5.0,78.0,10.0,268.0,284.0,274.0,201.0,205.0,29.0,-0.0,-0.0,48.0,85.0,261.0,692.0,682.0,310.0,72.0,132.0,235.0,276.0,6.0,-0.0,-0.0,75.0,2.0,219.0,58.0,90.0,90.0,180.0,96.0,126.0,176.0,297.0,135.0,339.0,223.0,224.0,150.0,516.0,182.0,-0.0,32.0,64.0,152.0,174.0,247.0,997.0,-3.0,453.0,498.0,0.0,27.0,82.0,138.0,137.0,219.0,365.0,99.0,444.0,815.0,419.0,229.0,522.0,474.0,88.0,46.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-4.0,-0.0,-0.0,159.0,48.0,-0.0,254.0,165.0,190.0,226.0,98.0,207.0,281.0,30.0,73.0,324.0,189.0,199.0,207.0,353.0,211.0,95.0,101.0,-9.0,4.0,-0.0,-0.0,66.0,135.0,32.0,270.0,295.0,687.0,449.0,535.0,571.0,290.0,335.0,457.0,217.0,-0.0,-0.0,53.0,611.0,729.0,246.0,129.0,0.0,65.0,91.0,194.0,0.0,-0.0,0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-1.0,-0.0,71.0,117.0,131.0,49.0,-0.0,700.0,27.0,81.0,71.0,79.0,560.0,-0.0,920.0,1050.0,202.0,128.0,1269.0,1256.0,1800.0,1498.0,1858.0,1858.0,1476.0,1886.0,1639.0,1580.0,1026.0,539.0,404.0,0.0,0.0,322.0,260.0,606.0,196.0,199.0,488.0,-0.0,209.0,196.0,71.0,114.0,1479.0,1331.0,311.0,147.0,543.0,572.0,764.0,700.0,1348.0,1801.0,1869.0,1095.0,1238.0,1931.0,1878.0,1586.0,515.0,1143.0,92.0,930.0,999.0,1209.0,1262.0,975.0,1417.0,744.0,493.0,29.0,1310.0,1532.0,1320.0,322.0,128.0,166.0,196.0,493.0,99.0,288.0,182.0,-1.0,-1.0,70.0,-0.0,1101.0,1158.0,1136.0,1256.0,1731.0,1769.0,1616.0,1018.0,1781.0,1607.0,1195.0,1157.0,345.0,217.0,149.0,105.0,-1.0,51.0,11.0,-0.0,-1.0,1536.0,1629.0,1590.0,395.0,492.0,192.0,1976.0,1344.0,1624.0,-2.0,-0.0,244.0,176.0,-1.0,-1.0,-1.0,-0.0,-0.0,-1.0,191.0,576.0,127.0,897.0,677.0,229.0,203.0,152.0,-0.0,-0.0,-1.0,16.0,62.0,671.0,705.0,1313.0,1651.0,1983.0,1850.0,1767.0,1417.0,1968.0,810.0,1098.0,867.0,1011.0,1484.0,1554.0,871.0,640.0,1305.0,1325.0,1296.0,1105.0,1196.0,1598.0,1065.0,1387.0,1117.0,1275.0,709.0,232.0,32.0,46.0,168.0,188.0,146.0,196.0,160.0,403.0,172.0,129.0,-1.0,112.0,103.0,38.0,255.0,-1.0,-1.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,40.0,349.0,323.0,390.0,165.0,5.0,-1.0,72.0,102.0,63.0,30.0,-1.0,-0.0,-0.0,355.0,653.0,295.0,619.0,-0.0,-1.0,158.0,142.0,132.0,163.0,679.0,743.0,431.0,122.0,277.0,286.0,109.0,233.0,1592.0,1438.0,1465.0,375.0,393.0,1017.0,810.0,667.0,831.0,1044.0,723.0,1454.0,1313.0,1256.0,1178.0,802.0,711.0,151.0,299.0,488.0,422.0,-0.0,-0.0,1222.0,-0.0,265.0,17.0,-1.0,-0.0,-1.0,119.0,599.0,1186.0,1083.0,552.0,750.0,997.0,1128.0,1861.0,1885.0,1405.0,1896.0,2048.0,1889.0,1984.0,1643.0,2018.0,1160.0,449.0,149.0,913.0,374.0,364.0,494.0,-2.0,-0.0,59.0,364.0,258.0,143.0,861.0,800.0,403.0,79.0,101.0,-0.0,81.0,72.0,142.0,158.0,93.0,46.0,51.0,38.0,204.0,174.0,285.0,251.0,112.0,660.0,1511.0,1374.0,986.0,660.0,974.0,1085.0,490.0,426.0,231.0,-1.0,136.0,-1.0,40.0,-1.0,-0.0,-0.0,-0.0,-0.0,-4.0,-0.0,87.0,21.0,63.0,64.0,489.0,82.0,32.0,-0.0,78.0,-1.0,232.0,480.0,899.0,1269.0,1574.0,1046.0,741.0,1.0,185.0,224.0,163.0,233.0,70.0,25.0,-2.0,696.0,230.0,384.0,522.0,612.0,686.0,367.0,1049.0,100.0,265.0,330.0,177.0,285.0,209.0,-1.0,132.0,114.0,117.0,79.0,-1.0,-1.0,-3.0,24.0,77.0,84.0,239.0,296.0,373.0,232.0,164.0,212.0,61.0,48.0,144.0,937.0,855.0,366.0,450.0,431.0,1757.0,457.0,1274.0,999.0,370.0,385.0,446.0,485.0,620.0,1095.0,681.0,201.0,124.0,348.0,966.0,509.0,213.0,200.0,203.0,-1.0,-1.0,53.0,-1.0,35.0,-0.0,-0.0,-0.0,33.0,-0.0,-1.0,-0.0,-1.0,858.0,198.0,78.0,380.0,102.0,11.0,134.0,27.0,106.0,205.0,363.0,378.0,223.0,146.0,478.0,480.0,114.0,615.0,862.0,884.0,747.0,123.0,24.0,135.0,254.0,291.0,361.0,456.0,639.0,419.0,70.0,219.0,144.0,511.0,-0.0,-0.0,163.0,218.0,170.0,143.0,113.0,114.0,-3.0,-3.0,-1.0,-1.0,-1.0,-1.0,-1.0,50.0,769.0,717.0,277.0,106.0,50.0,272.0,356.0,308.0,78.0,-1.0,-1.0,-1.0,-1.0,-1.0,-2.0,-2.0,-2.0,232.0,1405.0,377.0,383.0,232.0,16.0,-0.0,-1.0,-2.0,17.0,81.0,333.0,281.0,263.0,244.0,258.0,111.0,64.0,135.0,404.0,757.0,683.0,972.0,417.0,180.0,177.0,240.0,586.0,504.0,683.0,1004.0,1623.0,1355.0,1332.0,1611.0,1726.0,1980.0,1824.0,1439.0,1036.0,1071.0,1864.0,1645.0,1197.0,2004.0,1941.0,1371.0,351.0,692.0,1472.0,-0.0,-0.0,-5.0,60.0,27.0,-0.0,-3.0,180.0,296.0,722.0,845.0,841.0,780.0,349.0,-4.0,186.0,222.0,614.0,580.0,222.0,256.0,136.0,93.0,72.0,-6.0,0.0,-1.0,-1.0,8.0,39.0,-1.0,-2.0,31.0,99.0,216.0,62.0,45.0,206.0,195.0,151.0,260.0,131.0,379.0,336.0,-1.0,-2.0,-2.0,257.0,117.0,-1.0,35.0,-1.0,-1.0,39.0,78.0,50.0,237.0,180.0,287.0,513.0,136.0,366.0,429.0,184.0,-4.0,297.0,262.0,299.0,201.0,-4.0,767.0,1639.0,792.0,1107.0,452.0,177.0,229.0,261.0,171.0,243.0,288.0,277.0,336.0,316.0,89.0,278.0,241.0,92.0,549.0,20.0,28.0,3.0,119.0,107.0,763.0,823.0,59.0,26.0,28.0,33.0,109.0,-1.0,-1.0,-1.0,-1.0,-3.0,325.0,22.0,-1.0,57.0,192.0,-1.0,138.0,406.0,118.0,44.0,374.0,453.0,268.0,6.0,268.0,92.0,111.0,41.0,15.0,-0.0,86.0,-1.0,-1.0,159.0,81.0,116.0,20.0,122.0,677.0,690.0,-1.0,187.0,146.0,142.0,119.0,-4.0,156.0,274.0,556.0,891.0,785.0,587.0,170.0,272.0,135.0,46.0,-0.0,1440.0,-2.0,-4.0,-1.0,-2.0,508.0,826.0,1143.0,573.0,491.0,598.0,697.0,1651.0,912.0,-2.0,48.0,-1.0,-1.0,-0.0,1004.0,441.0,690.0,379.0,-0.0,-1.0,111.0,100.0,98.0,215.0,123.0,97.0,56.0,49.0,94.0,522.0,-0.0,-0.0,-1.0,-0.0,420.0,242.0,-1.0,75.0,36.0,-1.0,1631.0,653.0,816.0,-1.0,247.0,932.0,333.0,103.0,310.0,-1.0,-0.0,1.0,-1.0,-0.0,-1.0,455.0,507.0,366.0,343.0,653.0,225.0,1007.0,606.0,130.0,234.0,-2.0,291.0,195.0,40.0,-4.0,172.0,119.0,198.0,909.0,62.0,68.0,647.0,134.0,41.0,105.0,390.0,301.0,181.0,408.0,164.0,356.0,153.0,-1.0,48.0,164.0,229.0,103.0,4.0,125.0,382.0,308.0,510.0,884.0,352.0,486.0,229.0,-0.0,-0.0,75.0,-0.0,-2.0,-2.0,227.0,213.0,34.0,337.0,652.0,210.0,-3.0,-1.0,96.0,460.0,1191.0,1310.0,1454.0,1105.0,1182.0,860.0,857.0,1611.0,787.0,836.0,891.0,73.0,82.0,176.0,195.0,190.0,-1.0,-1.0,-1.0,-1.0,56.0,82.0,157.0,227.0,93.0,99.0,249.0,500.0,405.0,737.0,506.0,591.0,161.0,158.0,247.0,714.0,260.0,164.0,253.0,529.0,278.0,1123.0,1098.0,571.0,457.0,586.0,555.0,250.0,89.0,96.0,-1.0,-1.0,140.0,155.0,124.0,-1.0,-0.0,447.0,812.0,-4.0,45.0,-1.0,52.0,60.0,140.0,156.0,13.0,-4.0,-0.0,509.0,1.0,-0.0,95.0,-4.0,-0.0,185.0,291.0,49.0,47.0,147.0,105.0,375.0,458.0,454.0,498.0,153.0,78.0,-0.0,80.0,-1.0,-3.0,463.0,181.0,675.0,167.0,-2.0,491.0,791.0,233.0,163.0,-1.0,-1.0,-1.0,-0.0,-5.0,388.0,714.0,896.0,379.0,262.0,354.0,27.0,-2.0,-0.0,-0.0,211.0,-1.0,-2.0,52.0,23.0,-4.0,176.0,133.0,141.0,81.0,113.0,133.0,174.0,309.0,249.0,-1.0,-3.0,-4.0,239.0,375.0,782.0,194.0,-4.0,233.0,69.0,70.0,-1.0,1367.0,1081.0,-1.0,-1.0,-1.0,86.0,120.0,130.0,187.0,594.0,306.0,1074.0,1127.0,409.0,203.0,155.0,215.0,219.0,244.0,218.0,171.0,316.0,516.0,598.0,445.0,492.0,394.0,489.0,75.0,-0.0,-1.0,110.0,392.0,426.0,329.0,250.0,93.0,802.0,216.0,109.0,130.0,230.0,136.0,115.0,61.0,78.0,-1.0,-0.0,84.0,-1.0,-1.0,76.0,22.0,184.0,315.0,1081.0,888.0,169.0,305.0,478.0,-2.0,-3.0,-3.0,26.0,286.0,534.0,803.0,1190.0,191.0,129.0,324.0,147.0,115.0,148.0,117.0,55.0,148.0,434.0,94.0,-1.0,-1.0,-1.0,178.0,-3.0,629.0,1864.0,1730.0,1557.0,909.0,1161.0,94.0,103.0,47.0,124.0,1132.0,822.0,1094.0,1053.0,1356.0,524.0,225.0,332.0,226.0,66.0,35.0,168.0,247.0,68.0,325.0,175.0,276.0,46.0,172.0,170.0,141.0,130.0,58.0,-1.0,613.0,527.0,270.0,326.0,23.0,-1.0,176.0,-4.0,28.0,151.0,181.0,64.0,179.0,540.0,315.0,2.0,-6.0,-4.0,196.0,-1.0,407.0,75.0,8.0,-0.0,724.0,626.0,125.0,-1.0,-0.0,654.0,1146.0,27.0,-1.0,-1.0,21.0,-1.0,521.0,137.0,32.0,-5.0,260.0,329.0,353.0,358.0,-1.0,-3.0,70.0,88.0,93.0,39.0,52.0,79.0,220.0,691.0,253.0,278.0,133.0,546.0,706.0,766.0,385.0,310.0,521.0,551.0,87.0,103.0,58.0,123.0,17.0,-3.0,-0.0,-0.0,104.0,84.0,9.0,-1.0,65.0,-3.0,185.0,41.0,-1.0,-0.0,-1.0,-1.0,-1.0,242.0,72.0,-0.0,-1.0,-1.0,106.0,-2.0,-1.0,160.0,243.0,288.0,383.0,211.0,107.0,164.0,95.0,54.0,1428.0,1446.0,605.0,699.0,441.0,362.0,568.0,-0.0,-0.0,-2.0,429.0,807.0,580.0,18.0,-2.0,520.0,111.0,396.0,117.0,388.0,387.0,349.0,-0.0,-4.0,54.0,79.0,-3.0,277.0,147.0,82.0,545.0,736.0,352.0,240.0,409.0,1092.0,965.0,1008.0,607.0,399.0,1028.0,479.0,289.0,202.0,41.0,1.0,-0.0,-0.0,-1.0,77.0,-6.0,-1.0,46.0,33.0,-1.0,77.0,203.0,189.0,75.0,68.0,35.0,138.0,19.0,-1.0,139.0,113.0,173.0,119.0,154.0,174.0,-5.0,159.0,274.0,376.0,61.0,-1.0,119.0,281.0,230.0,144.0,287.0,335.0,371.0,451.0,165.0,678.0,614.0,491.0,977.0,880.0,286.0,125.0,743.0,170.0,104.0,96.0,78.0,241.0,118.0,380.0,436.0,813.0,-2.0,9.0,1179.0,728.0,374.0,555.0,288.0,1475.0,1093.0,450.0,945.0,1264.0,1235.0,264.0,225.0,1397.0,1490.0,1483.0,1406.0,1617.0,1487.0,1458.0,1384.0,293.0,296.0,249.0,747.0,-1.0,197.0,486.0,170.0,243.0,172.0,-1.0,-1.0,-0.0,-0.0,-0.0,-1.0,-0.0,-0.0,-0.0,-1.0,-4.0,60.0,27.0,378.0,383.0,594.0,1072.0,408.0,431.0,570.0,965.0,1093.0,398.0,347.0,-2.0,175.0,98.0,193.0,518.0,427.0,285.0,351.0,437.0,163.0,201.0,649.0,694.0,1164.0,1022.0,1603.0,1137.0,1242.0,1400.0,1054.0,1344.0,816.0,544.0,547.0,1445.0,1670.0,1417.0,1068.0,996.0,1692.0,1386.0,1857.0,940.0,619.0,864.0,1098.0,755.0,920.0,960.0,976.0,300.0,53.0,292.0,19.0,52.0,318.0,203.0,36.0,112.0,61.0,-2.0,111.0,227.0,232.0,311.0,146.0,279.0,158.0,398.0,820.0,500.0,795.0,67.0,487.0,749.0,1540.0,1405.0,1405.0,604.0,664.0,480.0,275.0,88.0,-1.0,-1.0,-0.0,-0.0,-1.0,-0.0,72.0,34.0,86.0,58.0,203.0,691.0,502.0,499.0,577.0,459.0,304.0,169.0,425.0,346.0,410.0,89.0,-1.0,40.0,160.0,439.0,6.0,22.0,42.0,-1.0,-1.0,-1.0,-0.0,-0.0,-0.0,-0.0,70.0,26.0,21.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-0.0,21.0,1.0,17.0,-1.0,6.0,-1.0,-0.0,-1.0,8.0,24.0,51.0,145.0,91.0,30.0,-1.0,-0.0,-1.0,64.0,281.0,313.0,266.0,168.0,187.0,40.0,76.0,-0.0,-0.0,-1.0,-4.0,54.0,261.0,253.0,-1.0,-1.0,-1.0,-0.0,-1.0,138.0,89.0,56.0,22.0,130.0,57.0,8.0,87.0,30.0,46.0,40.0,41.0,124.0,125.0,17.0,215.0,47.0,-6.0,-3.0,-1.0,-1.0,344.0,-1.0,215.0,95.0,5.0,4.0,43.0,-1.0,-0.0,-1.0,-0.0,12.0,26.0,-1.0,-2.0,48.0,-4.0,587.0,410.0,559.0,525.0,507.0,374.0,185.0,260.0,59.0,260.0,127.0,10.0,288.0,261.0,308.0,563.0,102.0,224.0,639.0,177.0,204.0,478.0,890.0,897.0,585.0,1511.0,881.0,933.0,748.0,883.0,420.0,315.0,274.0,204.0,93.0,18.0,-2.0,-0.0,-1.0,332.0,354.0,249.0,-1.0,-1.0,86.0,208.0,137.0,589.0,767.0,458.0,668.0,421.0,690.0,346.0,282.0,525.0,1230.0,1980.0,1668.0,1597.0,1421.0,1432.0,960.0,640.0,1602.0,749.0,1234.0,1455.0,521.0,1043.0,952.0,989.0,982.0,1287.0,797.0,1356.0,1130.0,1138.0,624.0,2013.0,1916.0,1914.0,1057.0,1985.0,133.0,549.0,268.0,63.0,578.0,221.0,79.0,120.0,87.0,120.0,351.0,-0.0,-0.0,-2.0,-0.0,-0.0,-0.0,-1.0,-1.0,-2.0,-2.0,-2.0,-2.0,264.0,228.0,1153.0,761.0,805.0,1148.0,876.0,162.0,211.0,456.0,222.0,940.0,135.0,475.0,304.0,182.0,28.0,-4.0,-4.0,31.0,17.0,77.0,226.0,374.0,226.0,905.0,1909.0,1843.0,1611.0,1826.0,1974.0,1669.0,1644.0,1366.0,1251.0,1388.0,1814.0,1069.0,-1.0,-1.0,-1.0,-1.0,-1.0,-2.0,-0.0,720.0,320.0,811.0,814.0,562.0,59.0,-0.0,300.0,39.0,474.0,902.0,612.0,140.0,750.0,551.0,433.0,133.0,89.0,7.0,154.0,358.0,122.0,863.0,688.0,180.0,230.0,202.0,-1.0,-4.0,5.0,-1.0,-1.0,76.0,210.0,192.0,496.0,907.0,700.0,1651.0,1184.0,959.0,1190.0,422.0,288.0,249.0,134.0,-3.0,-1.0,-0.0,55.0,262.0,298.0,507.0,607.0,241.0,137.0,247.0,239.0,361.0,321.0,745.0,634.0,571.0,416.0,455.0,278.0,176.0,261.0,269.0,375.0,690.0,376.0,306.0,653.0,543.0,1222.0,1254.0,657.0,175.0,137.0,45.0,647.0,619.0,668.0,309.0,807.0,1133.0,879.0,563.0,446.0,413.0,60.0,114.0,773.0,650.0,778.0,450.0,375.0,362.0,352.0,135.0,606.0,912.0,777.0,747.0,874.0,887.0,517.0,197.0,233.0,101.0,147.0,11.0,-3.0,0.0,-10.0,-4.0,539.0,580.0,445.0,258.0,-4.0,-0.0,-1.0,73.0,142.0,102.0],"n":[1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,0,0,1,0,1,1,1,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,0,1,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,1,0,0,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,1,1,0,1,1,1,1,1,1,1,1,1,0,1,1,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,0,0,0,0,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,0,0,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,0,0,1,1,1,1,0,0,0,0,1,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,1,1,1,0,1,0,0,1,1,0,0,1,0,1,0,1,1,0,0,0,0,0,0,0,0,1,1,0,0,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,0,0,1,1,0,0,0,0,1,1,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,0,0,0,1,1,0,0,0,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,1,0,0,0,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,1,1,1,1,1,0,1,1,1,1,1,0,1,1,1,0,0,0,0,0,0,0,0,1,1,1,0,1,1,1,1,1,1,0,0,0,0,1,1,0,0,0,0,0,0,0,1,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,0,1,1,1,1,0,0,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,0,0,0,0,0,0,1,0,1,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,0,0,0,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,0,1,0,0,1,0,0,1,1,0,0,1,0,0,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,1,1,0,0,1,0,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,0,1,1,1,1,1,1,1,1,0,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,1,1,0,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,0,0,0,1,1,1,0,0,0,1,0,0,0,1,0,0,0,0,0,0,0,0,1,1,1,0,0,0,1,1,1,1,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,0,0,0,1,1,1,1,1,1,1,1,0,1,0,1,0,0,1,1,0,0,0,1,1,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,0,0,0,0,0,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,1,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,1,0,1,0,1,1,0,1,1,0,0,0,1,1,1,0,1,1,1,1,1,1,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,1,1,0,1,1,1,1,1,1,1,1,0,0,0,1,1,0,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,1,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,1,0,1,1,0,1,1,0,0,0,0,1,0,1,1,0,0,1,0,0,0,0,0,0,1,1,1,1,1,1,0,0,1,1,0,0,0,0,0,0,1,1,0,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,0,0,1,1,1,1,0,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,1,1,1,1,0,0,0,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1,0,0,1,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,1,0,0,0,1,0,0,0,0,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,1,1,1,1,1,0,0,0,1,1,0,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,1,0,0,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,0,1,1,0,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,0,0,1,1,1,0,1,1,1,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,1,1,1,1,1,1,1,0,1,0,1,0,0,0,1,1,1,1,0,0,1,1,1,1,1,0,1,0,1,1,0,0,0,0,1,1,0,1,1,0,1,1,1,0,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,0,1,1,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,1,1,1,1,1,1,1,1,0,0,1,0,0,0,1,1,0,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,0,1,1,0,1,0,1,0,1,0,0,0,0,0,0,0,1,0,0,1,1,0,0,1,1,1,1,1,1,1,1,0,1,0,0,1,1,1,1,0,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,1,0,0,1,1,0,1,1,1,1,0,1,1,1,1,0,0,0,1,1,1,1,0,0,1,1,0,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,0,1,0,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,1,0,0,1,1,1,1,1,1,0,0,0,1,0,0,1,0,0,1,1,1,0,0,1,1,1,0,0,1,0,1,1,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,0,0,1,0,1,1,0,0,0,0,0,1,1,0,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,0,0,1,1,1,1,0,1,1,1,1,1,1,1,0,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,0,0,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,0,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,0,1,1,0,1,1,0,0,0,0,1,0,1,1,0,0,1,0,0,0,0,1,1,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,0,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,0,0,0,1,1,1]},"R80790":{"ws":[6.35,7.74,8.6,7.57,6.89,7.41,6.84,9.9,4.43,6.37,6.11,6.29,6.02,5.9,8.23,9.36,7.85,7.01,6.87,6.99,6.65,7.56,6.0,7.73,5.91,5.49,4.7,4.63,7.61,8.12,8.8,7.56,7.98,4.92,7.35,7.1,7.76,7.74,6.6,5.51,4.6,4.83,1.14,3.87,4.03,4.83,3.32,4.81,4.3,5.08,2.68,0.0,3.92,4.36,4.72,6.84,5.3,3.87,5.03,5.69,5.31,6.55,6.69,6.44,6.38,7.02,6.64,7.33,5.5,5.6,9.35,6.41,6.79,7.27,7.78,7.07,5.38,6.08,5.43,6.86,6.11,7.02,6.79,6.93,6.43,5.79,6.01,7.15,6.01,4.57,3.79,2.25,0.75,0.42,2.85,5.03,4.13,5.22,6.61,6.97,6.05,3.82,4.42,3.77,2.19,4.35,4.4,5.14,4.08,2.15,4.78,5.21,6.73,8.45,5.09,3.37,4.02,3.14,3.76,2.7,8.48,7.48,10.55,6.94,7.34,6.71,7.62,6.0,6.78,6.66,5.01,5.29,5.97,5.36,9.17,5.95,5.91,5.45,4.18,4.85,4.36,4.29,4.46,1.69,2.45,4.06,3.46,2.29,2.47,7.29,8.0,8.39,5.71,6.04,4.9,5.86,6.63,6.2,2.63,2.43,2.87,0.0,0.63,5.13,4.51,7.91,5.91,6.77,3.0,5.06,7.71,10.75,12.39,7.25,9.83,9.83,6.29,10.46,11.6,12.0,13.42,7.66,7.6,9.04,9.62,10.84,10.67,9.89,10.99,10.05,9.38,10.45,5.14,9.36,6.91,5.79,5.99,6.07,6.92,5.42,10.75,7.91,12.66,6.14,9.91,7.45,8.81,10.26,11.55,7.65,8.69,6.57,7.09,7.53,8.41,7.25,6.85,8.21,6.22,5.72,4.05,3.84,3.74,4.88,6.59,6.47,4.83,5.37,5.51,7.34,6.8,5.57,6.21,4.77,4.3,6.61,5.52,5.98,6.99,6.23,6.63,8.98,6.27,8.58,8.57,8.73,6.52,2.47,2.22,3.58,3.22,4.62,7.24,8.13,6.59,6.73,7.95,6.43,8.19,5.73,3.92,3.89,3.64,3.39,4.08,5.88,7.91,8.23,7.87,5.89,4.94,6.4,7.77,8.22,8.57,5.77,3.95,4.03,4.14,3.9,2.32,4.84,2.37,2.67,6.28,6.97,8.01,7.59,6.15,0.0,5.19,4.23,3.94,5.23,3.51,2.9,4.28,5.07,4.35,4.47,4.64,5.56,6.06,6.61,6.97,4.87,6.98,5.29,3.45,3.12,0.0,2.09,6.31,7.32,5.76,7.2,6.67,6.28,7.08,5.57,3.31,4.75,4.35,3.62,4.54,2.28,7.46,6.79,7.24,6.94,9.03,9.26,3.72,4.33,3.02,0.0,1.3,0.56,3.65,0.45,0.04,3.23,4.98,5.65,4.03,5.35,6.94,6.55,7.99,5.55,6.53,7.42,7.73,5.15,5.35,9.45,6.54,5.93,5.72,2.32,2.28,2.0,6.4,6.81,4.69,5.13,3.65,3.67,5.48,6.36,7.34,6.2,6.0,7.81,11.56,8.02,4.78,7.56,6.12,6.09,7.63,8.65,7.78,6.29,6.32,5.9,6.27,5.48,5.5,5.36,4.01,4.31,4.34,3.69,4.5,2.8,2.37,2.51,4.09,6.34,5.23,5.75,5.43,6.93,4.93,1.51,1.5,1.36,0.91,0.2,4.11,4.71,5.59,4.78,4.0,1.45,4.98,2.23,3.29,3.64,4.26,4.37,1.04,1.65,0.15,1.17,0.71,4.65,2.21,3.08,6.04,5.51,4.83,6.85,6.84,2.71,2.04,4.44,4.59,5.04,5.26,5.3,6.12,4.62,6.27,8.35,9.05,5.09,5.47,3.89,3.88,4.95,3.51,2.78,4.82,4.76,2.1,6.81,7.4,9.3,7.49,5.5,1.2,2.42,0.19,1.07,1.52,2.58,2.13,2.34,4.46,4.68,2.54,6.7,6.88,5.83,4.81,6.05,6.58,5.1,3.82,2.52,5.69,3.89,3.75,3.81,5.07,5.67,7.94,6.54,7.57,6.15,5.3,5.09,5.94,5.66,6.19,5.58,5.58,6.44,5.06,4.08,2.1,2.2,1.72,7.0,6.85,6.48,7.02,5.52,3.95,4.65,8.09,8.09,7.87,6.14,7.91,5.22,4.42,4.76,2.95,3.29,4.54,4.51,6.47,5.09,2.75,3.32,5.51,4.43,4.31,4.25,4.44,1.4,2.41,4.03,3.04,2.42,6.84,0.27,3.15,3.43,2.78,2.37,0.0,4.78,5.2,6.54,4.85,4.95,6.08,5.96,6.35,7.31,6.37,4.4,4.55,3.01,1.53,7.2,5.72,4.63,5.57,1.44,0.16,2.01,2.72,2.05,2.08,2.36,5.39,5.5,5.73,5.34,3.38,0.1,1.84,0.19,6.05,5.51,5.24,2.79,1.4,2.74,3.5,5.32,7.07,7.8,4.48,5.61,4.78,5.45,2.8,4.38,8.39,6.88,7.27,9.23,10.03,11.12,8.7,5.86,5.95,7.69,8.21,6.78,7.67,8.42,9.62,7.4,6.21,9.95,8.27,8.11,9.15,8.64,7.52,8.16,7.6,6.2,9.94,10.27,7.42,10.61,9.14,8.16,10.86,7.34,8.56,7.69,7.66,6.61,5.4,5.23,2.5,3.54,4.74,4.83,6.57,5.22,6.67,6.43,8.19,7.97,6.33,7.94,7.02,7.89,10.13,7.16,6.89,5.26,4.52,2.08,3.4,3.78,4.78,5.18,5.24,7.94,5.09,5.36,5.03,5.33,7.57,9.3,7.06,5.3,5.39,7.31,12.81,9.12,3.41,2.49,5.17,4.8,6.62,6.55,6.44,4.61,5.88,4.58,6.68,6.7,7.34,5.63,0.0,4.36,5.29,4.4,5.69,6.19,6.26,2.19,0.01,5.73,6.48,6.24,6.34,6.78,6.88,6.61,6.45,5.22,5.74,6.37,4.27,4.54,5.48,5.62,4.78,6.87,4.64,2.62,1.71,3.69,4.3,4.93,4.38,3.97,5.85,5.25,4.83,5.98,6.5,4.2,6.6,7.33,6.6,6.91,4.0,3.87,4.91,2.28,5.02,4.24,3.45,2.95,3.8,4.47,2.29,9.43,3.71,4.89,6.74,6.11,5.82,6.34,5.46,6.26,5.45,5.86,0.0,3.93,5.56,5.43,5.72,4.2,4.6,2.85,4.73,7.56,3.52,3.37,3.42,4.47,4.67,2.47,2.99,3.0,0.43,3.81,5.55,6.94,1.65,0.98,6.96,10.18,3.35,4.48,4.92,3.61,4.67,6.54,6.03,6.85,7.43,8.89,6.8,8.72,10.74,7.53,7.9,9.55,5.65,6.72,7.0,7.37,6.36,8.41,6.65,6.3,6.29,6.65,7.65,6.9,6.36,7.58,8.85,8.52,8.9,5.41,2.21,3.73,4.54,5.91,5.62,4.56,5.06,4.8,4.07,6.79,4.3,3.78,4.21,3.6,6.12,4.51,2.78,8.07,6.59,5.04,2.77,3.84,4.93,5.82,5.13,4.32,5.18,3.59,7.07,5.42,5.72,6.54,4.32,3.91,5.6,5.18,5.37,6.55,6.67,6.21,5.39,2.23,0.9,4.16,6.57,3.38,5.92,5.08,5.75,5.66,2.53,3.91,6.91,5.05,5.13,6.91,5.89,3.91,2.36,5.1,5.06,2.35,4.87,3.84,4.41,1.78,6.91,4.83,2.39,3.17,2.56,3.09,1.7,2.5,1.76,4.62,2.93,5.82,2.96,2.97,4.12,2.02,0.57,5.18,7.09,7.44,4.23,4.42,3.81,6.14,5.66,6.0,7.67,6.39,6.14,5.5,4.92,9.85,6.55,5.78,4.65,5.09,4.46,2.91,4.54,6.84,4.53,4.81,5.2,3.02,3.92,3.69,4.31,6.68,6.96,6.85,5.04,2.56,5.38,0.74,1.72,2.44,2.49,0.0,0.0,0.0,0.0,3.08,3.51,4.22,2.57,3.23,1.95,4.78,3.16,2.53,2.96,3.73,4.41,4.98,5.84,5.18,5.06,6.16,5.94,3.32,6.41,7.92,4.02,6.58,6.17,7.18,5.11,5.9,6.03,6.53,5.52,5.11,6.49,7.76,8.29,7.62,8.68,6.42,6.05,6.05,5.47,7.68,7.07,7.25,6.84,5.98,3.16,2.17,1.87,4.16,4.69,3.55,3.23,4.94,6.38,3.66,2.2,2.33,2.09,4.79,2.77,1.88,2.37,0.0,3.64,4.62,5.93,0.68,0.47,5.19,8.33,6.75,5.88,6.0,5.85,5.77,4.62,6.21,5.31,4.97,1.72,1.62,2.46,0.27,3.19,2.29,1.55,0.66,3.74,2.91,2.42,6.78,6.67,2.58,4.27,5.1,5.54,5.02,4.98,4.85,3.79,5.23,0.0,0.78,2.09,4.38,4.08,5.47,7.24,4.79,3.18,1.85,3.12,1.7,1.18,0.0,4.8,6.67,5.1,7.04,7.54,8.08,2.57,2.88,5.42,4.17,5.64,5.81,8.93,5.77,7.13,7.44,5.42,6.48,8.57,9.93,6.82,6.41,7.11,5.78,5.87,6.02,6.09,0.18,3.77,8.4,7.41,7.51,7.02,5.35,7.18,7.1,6.67,6.99,4.92,4.47,3.07,5.51,4.81,4.42,5.33,7.67,6.53,6.34,6.95,6.13,6.72,5.75,4.57,5.68,4.95,6.12,0.0,1.16,4.24,2.62,5.26,5.67,3.19,3.43,0.82,3.56,3.8,5.2,5.39,7.12,5.51,6.42,2.82,2.86,1.86,4.35,5.47,4.42,3.58,5.76,9.67,6.59,4.17,4.92,4.51,4.25,2.96,3.16,4.95,4.95,4.13,7.69,2.59,5.67,6.52,4.77,3.95,3.48,5.28,4.92,6.4,5.83,5.75,1.6,1.77,0.0,0.82,4.68,2.66,4.76,4.39,5.57,4.91,5.02,5.91,5.79,6.81,7.02,7.34,7.61,7.66,6.38,5.59,4.78,3.09,3.45,4.21,4.59,5.08,4.94,5.55,2.35,2.21,4.51,4.44,1.95,2.21,2.72,1.91,5.28,2.39,0.85,0.7,5.66,2.05,4.46,6.19,7.64,6.19,8.21,8.15,5.32,5.25,6.34,5.55,6.29,4.28,4.42,5.46,5.84,6.28,5.3,5.73,5.71,5.76,5.9,5.87,5.82,6.57,5.46,7.09,6.75,3.68,3.33,3.77,4.31,4.2,2.64,5.2,4.97,4.45,6.43,6.91,6.25,7.11,6.37,8.88,6.13,5.66,3.93,4.25,2.13,5.72,6.23,5.96,6.68,4.77,5.73,7.12,6.25,6.34,5.95,4.52,4.38,7.04,5.54,3.92,4.55,2.68,6.33,6.21,6.39,6.81,6.81,7.71,4.38,2.86,4.61,4.61,2.84,0.0,2.55,3.77,3.91,5.69,5.89,4.89,5.08,6.1,4.58,6.06,5.08,7.06,5.43,5.27,5.06,5.44,5.5,1.21,4.73,4.9,3.93,3.7,1.77,2.44,3.03,2.1,1.03,1.97,2.11,3.54,5.76,2.67,5.17,5.3,5.2,4.44,5.63,1.49,3.82,4.48,3.06,4.25,4.45,4.99,4.36,0.0,2.62,2.21,1.9,0.0,1.98,3.38,2.23,1.8,6.29,5.27,6.49,6.57,5.07,5.4,6.9,9.42,5.57,5.98,7.53,8.03,8.59,7.39,7.5,4.99,5.15,1.85,1.73,5.52,6.33,2.35,2.82,4.86,5.74,5.92,5.22,5.66,6.19,6.66,6.15,2.36,4.16,4.91,2.46,0.0,5.01,1.46,2.7,7.6,6.38,6.03,6.76,7.13,5.96,2.63,1.96,5.88,4.37,4.99,4.55,5.27,4.57,2.72,5.18,6.56,5.12,4.98,7.2,6.74,7.34,8.47,8.19,7.06,6.56,6.31,6.16,4.75,5.29,5.4,5.93,10.17,7.99,9.18,11.02,7.35,5.64,3.94,0.39,1.75,4.01,4.05,1.52,0.0,0.0,1.28,1.3,2.26,1.88,0.61,1.93,2.82,4.96,4.84,2.05,2.43,2.4,3.9,4.32,1.91,0.0,4.73,5.09,6.68,2.23,5.16,4.99,7.1,6.22,5.4,6.4,6.86,5.5,5.47,6.18,8.1,9.53,7.19,9.72,8.07,1.96,3.59,5.16,4.47,4.6,4.12,3.53,4.34,4.29,4.82,6.07,5.65,4.6,5.59,4.55,0.69,0.37,4.14,4.44,5.51,6.36,6.95,5.97,6.64,6.9,8.39,8.59,6.6,8.5,5.74,6.15,6.08,6.98,5.13,3.36,4.57,4.49,4.31,5.2,5.44,4.54,5.75,4.16,4.66,6.31,5.73,6.37,6.52,3.5,2.73,4.8,2.46,1.98,3.22,5.17,5.68,5.12,5.86,9.33,8.33,7.82,0.06,0.0,2.92,5.68,4.69,4.5,4.39,3.93,3.83,2.21,2.44,0.0,0.0,0.5,2.71,4.79,4.22,5.04,4.41,5.12,3.05,2.94,2.92,5.28,4.35,6.19,6.09,6.2,6.3,6.07,5.86,6.54,9.15,6.4,4.26,4.08,4.85,5.98,5.82,5.29,6.11,5.68,5.78,5.38,4.87,4.76,2.32,2.55,1.87,4.69,3.82,5.14,4.9,5.29,4.79,6.08,6.18,6.87,4.79,4.29,4.22,4.13,2.54,6.91,7.88,6.93,5.91,5.2,2.77,2.52,4.46,3.82,4.39,5.24,4.81,5.2,5.44,5.49,3.05,1.32,3.38,2.41,0.12,2.62,4.25,2.45,2.16,4.51,4.67,4.19,5.14,4.98,4.19,0.0,6.56,7.52,5.05,5.4,6.61,7.22,6.07,3.84,4.14,0.61,5.64,7.79,6.13,12.29,10.84,10.33,11.21,12.45,12.4,12.83,12.32,9.23,8.21,6.18,8.41,6.38,4.56,2.78,0.89,0.0,0.0,0.0,0.0,5.28,6.42,5.61,4.75,4.19,5.27,6.7,7.62,7.4,9.77,6.99,6.15,7.34,10.17,9.52,7.14,7.5,8.65,6.97,7.89,7.36,7.23,5.15,4.92,5.58,5.67,6.19,8.29,7.11,6.02,5.28,8.6,6.81,8.51,10.23,7.73,5.53,5.68,6.17,3.45,5.0,5.15,7.12,11.13,12.9,14.12,13.51,14.12,8.2,11.78,9.06,6.32,8.87,9.49,9.8,10.95,5.75,5.33,4.81,10.79,9.63,9.1,7.19,5.85,1.97,1.97,1.54,1.84,1.34,2.91,6.18,5.8,5.8,1.9,3.88,4.16,4.39,4.74,5.64,5.93,5.8,1.83,1.65,3.26,11.23,8.04,4.03,4.19,4.95,6.66,16.63,5.8,5.9,5.16,0.0,2.88,4.03,2.73,1.4,2.04,3.35,1.42,2.44,4.12,4.23,2.44,5.05,8.27,4.7,7.05,4.15,6.56,6.8,0.01,1.66,3.2,3.66,6.41,9.66,10.12,9.35,9.43,12.34,7.67,13.1,11.98,9.04,14.17,12.53,10.52,7.85,6.75,10.91,8.85,8.66,10.62,8.52,7.83,9.17,9.68,10.92,10.28,11.09,11.68,13.25,13.36,8.41,8.45,10.8,10.09,9.22,8.36,10.19,10.52,10.66,9.65,5.99,5.83,4.34,3.93,4.66,4.71,3.98,5.59,4.87,4.57,3.98,3.73,4.2,4.64,4.11,3.84,3.99,0.05,0.69,1.51,2.39,2.78,4.3,3.74,0.02,1.18,2.87,5.01,4.56,5.61,4.3,2.74,3.87,4.29,3.72,4.32,4.22,4.83,3.44,2.99,2.69,0.0,6.27,5.65,5.83,1.8,4.24,4.09,4.29,4.36,6.88,6.6,4.47,4.48,4.38,6.22,5.6,6.56,4.96,5.79,5.03,5.62,5.68,6.97,11.04,8.18,8.22,8.79,9.37,10.72,13.17,7.94,7.98,6.31,2.94,2.86,2.16,3.61,3.09,6.35,5.03,5.63,3.57,2.6,3.72,3.36,3.93,4.17,3.8,3.31,3.59,2.95,2.81,2.31,2.2,0.1,2.79,0.73,1.54,2.13,3.73,4.79,6.44,7.28,7.27,6.39,8.53,8.61,8.9,8.6,8.88,14.23,12.0,11.77,14.49,14.14,14.71,15.47,13.19,7.24,9.6,9.14,8.68,7.04,10.32,10.22,9.2,6.48,7.44,7.12,8.24,7.4,7.71,2.25,2.09,2.78,4.11,5.01,5.0,6.14,6.27,6.82,6.88,4.56,3.87,4.85,4.83,2.36,4.42,3.86,4.53,5.07,5.06,5.49,7.46,8.78,7.38,5.56,5.78,3.06,4.49,4.36,6.03,4.1,4.47,4.2,4.49,4.51,1.0,2.27,0.52,2.35,0.0,0.08,0.0,0.71,1.7,1.95,2.62,5.13,5.13,5.26,4.8,4.48,4.35,8.12,10.38,8.55,6.74,6.53,10.01,10.05,10.5,8.21,3.75,3.7,10.21,10.05,7.85,7.23,9.4,5.17,5.31,5.66,5.09,1.73,3.87,5.71,5.21,4.56,4.67,4.04,4.65,5.19,5.76,5.39,5.58,5.44,4.81,0.0,2.43,4.73,9.87,8.93,9.71,8.53,7.67,8.79,7.64,11.17,6.97,9.69,11.04,6.88,6.46,7.19,8.98,8.07,8.84,8.45,6.94,6.44,6.01,6.03,5.11,5.96,5.69,6.47,5.82,5.15,0.13,1.82,1.92,1.6,0.31,3.58,3.83,1.86,2.56,0.03,2.37,2.11,2.83,6.55,5.87,2.06,5.62,2.59,2.47,5.32,5.45,6.13,6.24,5.73,6.26,7.8,6.63,9.92,5.03,6.81,6.42,5.3,5.43,5.46,6.02,7.2,5.45,6.11,7.5,5.73,6.42,6.3,7.16,5.67,5.57,5.63,5.09,4.78,4.59,5.3,5.49,5.23,5.33,4.83,5.43,5.09,0.97,1.93,1.54,1.89,2.4,4.37,8.99,4.25,4.64,4.63,6.04,6.08,4.81,5.19,4.43,3.95,6.89,6.89,5.26,7.19,6.57,7.31,6.39,6.66,5.38,5.88,6.54,7.05,12.23,0.73,2.64,2.44,2.8,2.37,0.0,0.03,1.87,4.65,7.09,5.66,5.55,5.72,6.48,6.21,5.43,4.14,4.81,4.99,7.84,5.99,6.62,5.81,4.02,4.01,4.39,4.38,4.72,5.85,6.68,6.09,6.66,6.46,6.21,6.62,6.49,12.55,13.02,14.99,13.92,14.96,13.98,8.11,13.13,7.65,7.94,19.26,18.15,16.35,13.04,14.32,10.46,10.94,6.91,6.8,13.02,11.32,4.48,1.37,3.86,4.52,2.23,3.21,1.58,2.18,1.93,1.94,2.24,0.0,8.35,6.66,7.91,9.61,6.17,6.68,6.39,5.78,5.53,5.75,5.16,4.82,5.63,7.52,7.43,7.6,7.9,6.82,7.35,6.52,7.22,5.1,5.91,5.05,0.42,3.0,4.47,4.72,4.23,2.06,2.79,2.9,5.14,4.75,5.46,5.36,6.66,6.8,2.94,2.31,2.78,2.25,4.04,3.4,4.6,1.28,5.74,3.2,3.95,3.76,4.0,3.8,2.36,3.76,3.96,2.75,0.0,3.85,4.96,5.19,6.35,7.54,6.38,5.28,5.78,4.38,4.81,5.79,4.89,5.3,7.31,6.79,4.0,5.01,5.52,8.25,9.51,10.27,12.39,11.87,9.06,8.31,8.86,8.67,8.52,9.4,6.4,6.53,6.45,6.86,4.54,6.86,6.61,5.43,4.81,5.5,5.69,6.97,7.57,7.7,6.43,4.82,5.14,4.65,5.73,6.09,9.43,8.17,6.95,5.16,2.61,3.12,3.45,4.46,6.71,2.68,5.75,6.86,4.37,4.66,5.87,5.75,5.05,5.01,7.98,8.32,5.91,6.39,6.31,5.71,5.54,6.05,6.7,6.22,5.45,4.2,4.03,2.94,4.85,4.51,5.65,5.87,7.41,6.5,8.65,8.39,6.51,6.28,6.25,6.36,2.09,5.21,6.06,5.58,6.08,5.53,4.39,2.51,0.09,0.83,0.23,3.05,3.1,5.47,5.61,6.25,5.31,5.29,8.11,7.55,7.84,6.82,5.95,4.91,7.32,9.2,7.28,7.9,7.09,8.74,9.01,7.61,10.7,10.94,8.05,7.06,8.16,7.77,4.7,4.95,1.31,1.04,2.16,8.9,7.63,9.82,8.17,7.98,8.17,2.43,1.51,4.68,6.47,4.09,2.74,7.38,6.17,7.06,6.73,5.25,3.93,4.19,2.53,2.26,3.75,2.08,2.5,7.37,5.8,4.39,4.47,3.13,4.65,5.44,6.02,6.53,5.07,1.98,2.94,4.97,3.59,3.97,1.46,5.45,5.11,6.98,7.85,5.64,7.16,7.97,6.21,6.09,4.42,6.04,5.04,2.88,4.81,5.24,5.1,6.93,7.27,7.87,8.75,2.45,5.62,6.79,8.41,4.09,5.24,6.56,6.33,7.02,4.58,3.96,4.46,3.84,6.12,2.38,3.2,4.26,6.67,6.29,5.87,5.73,5.63,5.91,4.15,2.3,1.48,4.4,6.28,6.08,6.02,7.82,5.89,3.32,4.84,4.48,2.01,5.45,6.5,7.48,5.53,9.07,7.36,6.33,8.89,7.23,8.13,10.2,9.0,5.53,8.0,6.62,4.8,6.08,4.38,5.44,5.14,8.79,8.8,9.2,9.37,9.78,8.3,4.87,5.2,5.48,2.52,2.8,4.45,4.21,4.05,4.9,4.38,4.11,4.44,8.23,7.59,4.58,6.1,7.14,8.03,9.43,8.1,8.0,6.82,7.43,5.47,4.83,4.76,4.85,2.22,3.96,0.09,4.38,2.58,0.45,4.54,3.79,2.89,4.03,4.45,4.95,1.96,3.24,4.29,2.92,5.04,4.24,3.71,5.9,6.6,5.94,6.34,4.16,4.55,5.34,3.34,4.58,4.69,3.81,2.6,5.35,1.59,8.29,7.12,5.8,6.23,4.85,5.34,5.55,5.52,3.7,1.56,1.6,1.96,2.47,0.0,2.6,2.9,3.45,4.54,0.28,1.18,1.38,2.21,1.4,0.82,0.2,1.56,5.05,4.74,8.6,7.81,6.24,5.11,5.62,5.22,0.14,0.79,3.46,2.55,2.41,3.11,3.14,6.18,2.39,4.12,5.68,5.51,5.98,2.24,3.03,5.91,6.28,5.16,5.68,5.96,5.18,5.34,8.34,8.11,7.0,5.09,6.34,6.4,2.29,4.83,6.09,5.41,7.73,4.93,5.09,5.05,6.98,5.32,4.74,8.94,2.49,3.72,0.84,4.21,4.98,5.42,5.18,5.69,5.36,5.38,6.46,5.97,5.18,8.5,5.92,5.62,6.61,8.78,7.35,5.77,5.42,5.54,4.61,5.24,5.42,5.53,5.36,6.15,5.11,5.73,5.53,5.66,4.59,7.16,6.02,6.13,5.66,5.66,9.72,8.81,5.08,4.65,4.36,4.59,2.67,0.0,2.24,5.89,6.09,5.88,7.01,4.77,6.56,4.09,2.02,2.15,3.38,3.93,5.48,5.21,4.82,4.54,6.61,6.87,7.33,5.95,0.12,4.99,4.96,6.3,3.06,5.82,5.64,6.15,6.15,4.82,4.83,4.01,5.04,5.08,5.51,2.91,4.88,5.27,5.89,8.9,2.63,5.09,5.6,5.69,4.99,6.54,8.58,11.35,11.09,10.68,5.76,6.54,6.27,5.07,4.91,6.85,6.3,6.75,6.42,5.34,2.04,5.84,6.66,5.18,4.15,5.62,4.66,3.85,3.57,4.83,3.54,5.3,5.49,5.41,3.88,2.41,3.37,5.19,4.16,6.02,5.58,5.51,4.12,5.6,6.75,6.84,5.65,4.16,4.67,2.64,5.16,4.64,5.91,4.97,4.39,1.82,5.68,7.26,7.22,6.88,3.71,4.51,9.38,8.36,8.55,5.38,4.84,2.85,4.87,7.23,7.02,7.09,7.02,4.33,4.09,0.72,6.61,6.81,4.58,4.65,4.33,4.75,5.47,5.71,4.59,3.23,5.13,6.0,5.73,5.47,3.48,2.57,2.08,5.21,5.04,3.72,5.59,6.54,5.54,4.6,5.95,4.54,6.52,7.08,4.55,4.34,4.8,4.75,2.8,2.92,3.14,1.96,2.84,5.23,4.86,2.96,1.55,1.64,5.04,4.45,4.73,4.39,5.55,1.48,3.03,3.04,3.86,2.13,2.99,2.15,0.76,4.53,4.04,2.71,4.06,5.82,6.75,6.91,7.4,5.08,5.95,6.3,5.38,5.49,7.17,7.52,5.2,4.74,2.82,5.9,7.04,5.0,6.3,8.1,1.39,6.52,5.95,1.59,3.18,6.01,3.73,2.69,4.51,5.55,6.79,8.51,5.56,6.83,7.46,8.01,5.88,6.1,8.17,2.21,4.51,4.14,7.59,4.59,2.09,2.32,4.94,4.31,2.16,3.2,3.9,5.71,3.0,3.21,5.15,5.07,4.83,5.06,5.72,5.13,5.53,5.66,4.03,5.66,4.7,4.92,5.46,5.31,4.39,5.25,5.36,6.33,3.11,5.63,5.18,5.18,6.56,6.32,6.87,7.41,6.55,5.09,6.23,6.38,7.15,7.6,6.39,8.36,7.05,6.91,4.44,5.1,5.15,5.02,4.35,4.73,4.5,3.84,5.03,5.89,7.38,5.93,5.26,6.48,5.99,4.8,4.87,3.44,6.58,5.95,5.59,5.58,9.88,6.39,8.67,9.73,10.87,7.5,7.17,7.53,8.01,8.07,8.19,6.59,3.63,6.72,11.42,9.26,9.56,4.66,5.79,10.46,5.4,6.61,5.54,6.7,6.94,6.82,7.24,6.52,5.33,6.12,5.46,5.0,4.27,3.55,4.09,3.39,2.25,2.68,1.7,1.34,2.48,2.06,2.56,4.54,6.77,8.3,10.57,7.86,9.4,8.42,7.46,5.78,4.9,4.55,1.6,6.32,5.24,5.12,4.9,4.72,5.12,6.37,2.38,4.45,5.95,6.23,10.32,8.99,9.56,12.72,10.42,11.13,12.84,8.27,8.2,7.57,8.99,9.25,9.09,7.15,8.9,9.09,6.22,4.94,5.11,6.25,5.89,4.69,4.83,6.2,5.67,5.07,5.47,5.54,4.47,4.68,4.49,4.41,5.56,8.26,7.71,4.29,7.48,6.11,7.24,7.46,5.41,3.88,6.08,6.1,2.43,3.19,3.27,3.01,4.2,5.29,5.13,6.2,5.37,7.96,6.74,5.69,6.3,5.78,4.22,4.87,4.31,4.65,0.08,4.52,4.27,5.21,5.1,3.95,4.8,4.76,0.29,1.97,4.98,5.26,4.35,5.61,4.58,4.24,3.74,3.0,3.03,0.24,3.35,4.28,4.26,0.63,2.39,3.0,2.8,4.08,3.61,3.85,3.72,3.71,6.29,4.38,4.64,5.19,1.49,2.92,2.28,2.02,5.81,5.12,5.58,4.66,4.74,4.73,4.22,5.45,5.48,4.76,4.45,4.46,4.93,4.01,4.84,5.31,5.38,6.34,5.41,5.27,4.22,3.8,2.01,2.04,3.86,5.55,4.17,5.03,5.11,5.88,5.24,5.99,5.06,3.96,3.91,4.71,4.56,4.79,5.54,6.01,4.96,5.97,5.85,4.51,4.62,4.5,4.72,5.69,4.71,3.81,5.45,5.74,4.55,4.26,2.11,2.2,5.03,5.13,4.88,4.61,4.26,4.16,4.69,5.77,6.72,5.84,3.87,4.51,2.15,3.13,3.36,5.35,4.37,4.8,3.81,2.76,2.01,2.53,4.79,4.45,4.45,7.05,6.56,5.11,5.75,5.62,4.79,5.01,5.75,4.74,3.4,7.24,5.74,8.11,7.54,5.23,6.09,5.46,5.97,7.84,10.04,9.98,8.35,8.77,7.56,7.57,3.29,4.83,7.05,6.62,5.47,5.55,4.98,2.53,5.79,5.13,1.85,2.2,2.57,4.86,4.4,6.39,7.42,6.25,5.87,5.75,7.31,6.78,5.54,6.9,6.66,6.67,5.98,11.0,11.02,8.3,9.1,8.17,6.48,7.27,11.08,10.14,10.88,13.75,8.93,8.61,10.0,9.36,8.93,9.12,12.81,11.55,7.48,5.18,4.71,5.14,6.24,5.99,9.21,7.76,7.98,8.91,6.69,6.82,7.33,5.56,7.23,6.46,5.94,6.83,4.76,3.5,4.5,5.61,5.68,2.13,4.76,4.32,1.35,5.1,4.63,6.0,6.2,5.75,8.37,6.65,5.39,4.7,6.36,6.86,5.81,5.43,4.73,5.38,4.31,4.75,2.97,3.85,2.12,0.0,3.22,5.77,6.89,7.42,5.93,7.13,9.04,10.81,12.8,12.05,11.74,11.37,11.32,10.4,10.15,11.35,9.95,11.28,11.58,12.26,9.0,6.08,6.23,4.93,1.56,0.0,0.0,0.98,1.75,5.48,6.01,5.8,6.7,8.34,7.18,6.72,4.17,0.0,0.0,6.51,5.1,7.23,8.3,6.29,6.96,6.35,4.75,3.95,6.1,5.84,5.57,6.2,7.15,6.14,6.91,6.8,4.34,4.14,1.26,0.47,2.83,5.18,6.4,6.81,6.08,7.46,7.89,6.88,5.99,6.93,6.63,4.88,5.23,0.55,5.64,6.82,5.67,5.47,5.46,5.94,8.03,5.75,6.01,5.86,6.83,6.79,5.59,8.66,5.56,4.39,6.78,6.88,7.08,7.14,7.36,4.43,5.88,4.81,2.66,2.24,5.83,4.82,4.25,4.19,6.56,8.43,7.4,6.64,9.3,11.27,10.76,10.22,5.49,8.65,9.46,9.26,10.89,8.03,4.39,3.46,8.17,7.18,9.33,6.99,8.4,6.99,8.78,6.36,7.58,5.56,6.95,5.53,3.87,6.04,8.59,9.03,8.48,7.29,3.22,5.29,7.99,7.08,6.0,6.38,5.28,6.09,6.75,3.56,8.06,6.44,6.12,1.15,3.89,5.25],"p":[415.0,697.0,955.0,724.0,642.0,776.0,521.0,1355.0,10.0,444.0,358.0,409.0,318.0,288.0,870.0,1222.0,776.0,606.0,595.0,552.0,414.0,713.0,331.0,822.0,367.0,224.0,118.0,92.0,800.0,872.0,1113.0,823.0,938.0,128.0,669.0,579.0,749.0,812.0,534.0,257.0,85.0,107.0,-1.0,37.0,58.0,148.0,1.0,145.0,91.0,161.0,-1.0,-1.0,49.0,70.0,124.0,642.0,168.0,24.0,144.0,218.0,210.0,449.0,513.0,426.0,410.0,608.0,514.0,637.0,198.0,223.0,1255.0,488.0,565.0,649.0,833.0,683.0,181.0,323.0,241.0,477.0,361.0,587.0,623.0,609.0,418.0,284.0,339.0,626.0,346.0,78.0,33.0,-6.0,-2.0,-2.0,-2.0,131.0,55.0,165.0,472.0,609.0,361.0,24.0,77.0,33.0,-3.0,-3.0,89.0,132.0,32.0,-2.0,73.0,140.0,494.0,1037.0,123.0,-2.0,39.0,13.0,25.0,-2.0,1099.0,635.0,1496.0,631.0,693.0,547.0,845.0,341.0,573.0,409.0,-1.0,-2.0,-2.0,-2.0,-2.0,-3.0,354.0,188.0,61.0,117.0,74.0,77.0,85.0,-2.0,-1.0,52.0,15.0,3.0,-2.0,616.0,875.0,928.0,246.0,314.0,139.0,251.0,493.0,416.0,-2.0,-2.0,-2.0,-1.0,-1.0,129.0,74.0,782.0,327.0,528.0,-3.0,119.0,788.0,1652.0,1827.0,749.0,1312.0,1380.0,414.0,1578.0,1728.0,1758.0,1986.0,708.0,769.0,1170.0,1210.0,1590.0,1460.0,1411.0,1571.0,1406.0,1226.0,1465.0,153.0,1168.0,564.0,270.0,340.0,363.0,577.0,194.0,1554.0,917.0,1801.0,453.0,1288.0,704.0,1017.0,1534.0,1742.0,768.0,997.0,571.0,667.0,820.0,998.0,637.0,543.0,914.0,462.0,246.0,47.0,43.0,42.0,116.0,453.0,499.0,136.0,207.0,239.0,694.0,501.0,200.0,375.0,119.0,91.0,475.0,254.0,321.0,495.0,375.0,532.0,1094.0,457.0,962.0,1063.0,1140.0,525.0,-2.0,-2.0,16.0,-3.0,118.0,661.0,919.0,461.0,536.0,894.0,373.0,893.0,292.0,39.0,38.0,11.0,-3.0,49.0,287.0,820.0,1015.0,948.0,353.0,141.0,359.0,839.0,923.0,974.0,269.0,37.0,45.0,36.0,34.0,-4.0,107.0,-2.0,-3.0,354.0,600.0,888.0,760.0,310.0,-1.0,166.0,65.0,46.0,161.0,7.0,-2.0,69.0,147.0,74.0,101.0,90.0,285.0,455.0,497.0,644.0,137.0,632.0,224.0,25.0,-11.0,-1.0,-2.0,521.0,745.0,230.0,645.0,427.0,404.0,679.0,323.0,11.0,125.0,77.0,35.0,109.0,-2.0,837.0,523.0,761.0,636.0,1130.0,1299.0,18.0,52.0,7.0,-11.0,-1.0,-2.0,18.0,-17.0,-1.0,3.0,114.0,264.0,60.0,215.0,584.0,490.0,875.0,254.0,526.0,770.0,968.0,171.0,164.0,1200.0,505.0,388.0,260.0,-2.0,-2.0,-2.0,438.0,512.0,126.0,147.0,33.0,-5.0,198.0,386.0,737.0,397.0,283.0,925.0,1745.0,869.0,135.0,709.0,382.0,385.0,780.0,1060.0,790.0,350.0,378.0,286.0,423.0,208.0,193.0,186.0,46.0,56.0,53.0,19.0,56.0,-3.0,-2.0,-2.0,34.0,403.0,186.0,354.0,266.0,598.0,107.0,-2.0,-2.0,-1.0,-2.0,-2.0,58.0,145.0,272.0,157.0,34.0,-1.0,124.0,2.0,8.0,23.0,59.0,94.0,-1.0,-2.0,-1.0,-1.0,-1.0,114.0,-2.0,1.0,355.0,209.0,134.0,601.0,508.0,-1.0,-1.0,67.0,79.0,181.0,210.0,183.0,301.0,116.0,398.0,961.0,1176.0,145.0,213.0,35.0,34.0,110.0,23.0,-2.0,134.0,113.0,-7.0,417.0,629.0,1237.0,747.0,275.0,-1.0,-2.0,-1.0,-2.0,-3.0,-2.0,-2.0,-1.0,63.0,70.0,-2.0,534.0,553.0,311.0,139.0,367.0,457.0,177.0,28.0,-2.0,172.0,43.0,34.0,33.0,158.0,229.0,816.0,472.0,731.0,371.0,156.0,129.0,276.0,282.0,382.0,223.0,245.0,517.0,180.0,35.0,-6.0,-2.0,-2.0,544.0,547.0,482.0,577.0,267.0,44.0,99.0,871.0,937.0,865.0,408.0,828.0,208.0,64.0,97.0,8.0,-3.0,73.0,84.0,524.0,174.0,-2.0,2.0,239.0,73.0,82.0,76.0,64.0,-2.0,-2.0,23.0,6.0,-2.0,577.0,-1.0,-3.0,19.0,-2.0,-2.0,-1.0,119.0,163.0,406.0,-1.0,-5.0,-2.0,305.0,423.0,704.0,439.0,68.0,56.0,-3.0,-2.0,641.0,264.0,109.0,275.0,-1.0,-1.0,-1.0,-3.0,-2.0,-1.0,-2.0,237.0,241.0,312.0,232.0,24.0,-1.0,-1.0,-1.0,421.0,254.0,199.0,-2.0,-2.0,-5.0,11.0,210.0,593.0,843.0,70.0,196.0,100.0,163.0,-2.0,64.0,952.0,525.0,693.0,1165.0,1400.0,1719.0,1048.0,315.0,242.0,811.0,981.0,601.0,795.0,1102.0,1240.0,733.0,414.0,1402.0,898.0,833.0,1215.0,1019.0,860.0,901.0,770.0,369.0,1444.0,1551.0,743.0,1549.0,1124.0,837.0,1504.0,710.0,1001.0,841.0,730.0,548.0,233.0,224.0,-2.0,-2.0,-2.0,-2.0,33.0,186.0,625.0,520.0,1109.0,881.0,307.0,822.0,621.0,817.0,1445.0,625.0,649.0,132.0,75.0,-2.0,18.0,17.0,95.0,127.0,173.0,843.0,152.0,137.0,151.0,156.0,676.0,1110.0,422.0,162.0,175.0,642.0,1978.0,1232.0,-4.0,1.0,189.0,127.0,520.0,449.0,404.0,80.0,231.0,82.0,501.0,505.0,675.0,224.0,-2.0,43.0,99.0,44.0,300.0,366.0,346.0,-2.0,-2.0,258.0,492.0,425.0,432.0,572.0,569.0,571.0,488.0,157.0,264.0,496.0,58.0,4.0,213.0,181.0,99.0,493.0,108.0,-2.0,-2.0,16.0,58.0,146.0,84.0,54.0,208.0,185.0,101.0,291.0,505.0,70.0,630.0,692.0,448.0,498.0,58.0,36.0,50.0,-2.0,94.0,14.0,-3.0,-3.0,28.0,49.0,-1.0,1197.0,9.0,107.0,459.0,356.0,315.0,404.0,241.0,341.0,210.0,259.0,-1.0,35.0,168.0,139.0,213.0,-1.0,-2.0,-1.0,-1.0,-1.0,-2.0,-1.0,-1.0,-2.0,-2.0,-3.0,-3.0,-3.0,-1.0,3.0,212.0,628.0,-2.0,-1.0,609.0,-4.0,-4.0,-2.0,-1.0,-5.0,79.0,521.0,291.0,603.0,809.0,1100.0,535.0,1018.0,1590.0,829.0,776.0,1330.0,252.0,448.0,536.0,692.0,418.0,1032.0,455.0,378.0,409.0,474.0,815.0,630.0,375.0,843.0,1074.0,1007.0,1074.0,243.0,-2.0,24.0,97.0,276.0,194.0,121.0,139.0,131.0,28.0,548.0,61.0,1.0,81.0,-3.0,363.0,107.0,-2.0,882.0,465.0,93.0,-4.0,32.0,137.0,244.0,141.0,53.0,123.0,23.0,654.0,204.0,289.0,476.0,54.0,30.0,217.0,142.0,234.0,442.0,509.0,352.0,221.0,-2.0,-1.0,52.0,453.0,-5.0,282.0,184.0,200.0,228.0,-0.0,10.0,526.0,185.0,134.0,615.0,265.0,39.0,-4.0,149.0,133.0,-2.0,96.0,5.0,68.0,-8.0,624.0,135.0,-2.0,2.0,-2.0,-8.0,-2.0,-5.0,-2.0,5.0,4.0,255.0,-4.0,-4.0,47.0,-2.0,-2.0,157.0,556.0,661.0,61.0,88.0,20.0,356.0,275.0,305.0,780.0,455.0,443.0,248.0,136.0,1346.0,490.0,270.0,108.0,195.0,62.0,-2.0,89.0,510.0,88.0,125.0,165.0,12.0,31.0,23.0,64.0,454.0,594.0,573.0,131.0,-2.0,179.0,-2.0,-5.0,-2.0,-3.0,-2.0,-1.0,-1.0,-1.0,-1.0,5.0,39.0,-3.0,-2.0,-13.0,91.0,2.0,-2.0,-2.0,-5.0,59.0,122.0,252.0,133.0,102.0,301.0,330.0,2.0,356.0,885.0,30.0,474.0,414.0,649.0,173.0,320.0,272.0,455.0,225.0,139.0,491.0,835.0,938.0,713.0,1055.0,406.0,323.0,339.0,192.0,759.0,606.0,610.0,539.0,389.0,-4.0,-1.0,-2.0,75.0,99.0,16.0,5.0,107.0,367.0,26.0,-2.0,-2.0,-2.0,103.0,-4.0,-4.0,-1.0,-1.0,9.0,117.0,257.0,-2.0,-1.0,204.0,1110.0,564.0,281.0,275.0,265.0,248.0,122.0,344.0,199.0,112.0,-2.0,-2.0,-2.0,-1.0,-2.0,-2.0,-2.0,-1.0,19.0,-5.0,-2.0,591.0,455.0,-2.0,73.0,198.0,264.0,183.0,111.0,119.0,36.0,151.0,-1.0,-1.0,-2.0,55.0,22.0,265.0,659.0,109.0,8.0,-2.0,-3.0,-1.0,-1.0,-1.0,101.0,505.0,145.0,609.0,752.0,905.0,-5.0,-5.0,146.0,63.0,257.0,269.0,1113.0,360.0,585.0,744.0,253.0,509.0,963.0,1362.0,598.0,453.0,670.0,269.0,298.0,253.0,325.0,-1.0,36.0,982.0,757.0,761.0,573.0,191.0,621.0,671.0,493.0,603.0,142.0,73.0,-2.0,226.0,97.0,79.0,167.0,781.0,433.0,363.0,610.0,311.0,487.0,243.0,96.0,307.0,119.0,340.0,-1.0,-2.0,71.0,-2.0,236.0,263.0,6.0,15.0,-1.0,2.0,31.0,142.0,186.0,619.0,248.0,466.0,-2.0,-8.0,-2.0,93.0,231.0,74.0,24.0,247.0,1282.0,457.0,48.0,116.0,88.0,50.0,-2.0,13.0,169.0,140.0,40.0,769.0,-4.0,235.0,438.0,125.0,6.0,-2.0,163.0,97.0,371.0,301.0,302.0,-2.0,-2.0,-2.0,-1.0,90.0,-13.0,120.0,48.0,187.0,126.0,107.0,311.0,274.0,557.0,576.0,698.0,793.0,817.0,430.0,323.0,87.0,-4.0,-2.0,58.0,78.0,143.0,121.0,189.0,-4.0,-4.0,48.0,71.0,-2.0,-2.0,-2.0,-2.0,99.0,-1.0,-1.0,-1.0,209.0,-2.0,81.0,384.0,-2.0,443.0,959.0,1062.0,226.0,171.0,438.0,245.0,386.0,62.0,34.0,172.0,308.0,429.0,155.0,220.0,294.0,251.0,308.0,301.0,337.0,548.0,166.0,628.0,541.0,21.0,4.0,32.0,71.0,74.0,-2.0,177.0,137.0,83.0,403.0,579.0,423.0,557.0,376.0,1009.0,300.0,230.0,37.0,57.0,-2.0,282.0,336.0,344.0,531.0,126.0,282.0,708.0,422.0,428.0,312.0,82.0,56.0,591.0,209.0,31.0,82.0,-2.0,348.0,419.0,434.0,515.0,532.0,839.0,64.0,-2.0,89.0,59.0,-0.0,-1.0,-1.0,10.0,8.0,275.0,394.0,137.0,155.0,366.0,77.0,337.0,107.0,630.0,217.0,212.0,174.0,238.0,204.0,-13.0,103.0,102.0,40.0,30.0,-2.0,-2.0,-2.0,-2.0,-1.0,-2.0,-4.0,11.0,230.0,-2.0,204.0,163.0,156.0,54.0,294.0,-2.0,17.0,79.0,-2.0,47.0,62.0,84.0,70.0,-1.0,-2.0,-1.0,-1.0,-2.0,-2.0,-2.0,-2.0,-2.0,402.0,130.0,416.0,438.0,32.0,186.0,568.0,1205.0,290.0,314.0,706.0,843.0,1055.0,677.0,680.0,111.0,146.0,-2.0,-2.0,292.0,592.0,-2.0,-2.0,92.0,302.0,344.0,167.0,231.0,343.0,414.0,423.0,-2.0,45.0,106.0,-4.0,-1.0,76.0,-2.0,-2.0,787.0,387.0,358.0,581.0,607.0,349.0,-3.0,-2.0,213.0,63.0,180.0,74.0,204.0,67.0,-5.0,205.0,465.0,157.0,145.0,681.0,577.0,728.0,970.0,931.0,669.0,564.0,359.0,357.0,90.0,226.0,184.0,348.0,1439.0,900.0,1125.0,-2.0,58.0,280.0,13.0,-1.0,-1.0,-1.0,53.0,-1.0,-1.0,-1.0,-1.0,-1.0,-3.0,-2.0,-2.0,-2.0,-1.0,168.0,151.0,-6.0,7.0,-2.0,46.0,77.0,-13.0,-1.0,126.0,143.0,534.0,-2.0,178.0,166.0,757.0,524.0,301.0,451.0,657.0,215.0,164.0,285.0,857.0,1158.0,559.0,1191.0,767.0,-2.0,13.0,196.0,95.0,122.0,67.0,12.0,73.0,62.0,122.0,384.0,259.0,86.0,242.0,98.0,-1.0,-1.0,46.0,80.0,216.0,402.0,-1.0,-1.0,-3.0,490.0,1001.0,1062.0,554.0,1128.0,219.0,376.0,339.0,639.0,175.0,3.0,104.0,83.0,50.0,193.0,177.0,100.0,347.0,57.0,121.0,479.0,327.0,355.0,479.0,12.0,8.0,128.0,-2.0,-2.0,-5.0,207.0,300.0,183.0,333.0,1266.0,975.0,852.0,-1.0,-1.0,-2.0,228.0,81.0,70.0,55.0,59.0,38.0,-2.0,-2.0,-1.0,-1.0,-1.0,-3.0,118.0,61.0,128.0,80.0,167.0,-2.0,-2.0,-2.0,182.0,80.0,343.0,324.0,364.0,402.0,395.0,367.0,437.0,1014.0,395.0,58.0,55.0,73.0,318.0,289.0,225.0,392.0,270.0,311.0,240.0,168.0,149.0,-2.0,-2.0,-2.0,108.0,15.0,136.0,152.0,284.0,151.0,402.0,399.0,631.0,98.0,38.0,55.0,46.0,-3.0,250.0,441.0,606.0,273.0,92.0,-2.0,-3.0,89.0,35.0,68.0,93.0,69.0,254.0,271.0,77.0,34.0,-2.0,-3.0,-2.0,-2.0,-2.0,42.0,-3.0,-3.0,68.0,111.0,60.0,185.0,117.0,31.0,-2.0,382.0,743.0,127.0,188.0,444.0,497.0,333.0,26.0,52.0,-2.0,228.0,754.0,404.0,1745.0,1428.0,1464.0,1656.0,1886.0,1899.0,1899.0,1792.0,1079.0,818.0,384.0,993.0,250.0,95.0,5.0,-1.0,-1.0,-2.0,-1.0,-1.0,206.0,506.0,206.0,96.0,60.0,220.0,463.0,888.0,753.0,1170.0,499.0,378.0,595.0,1475.0,992.0,567.0,857.0,1176.0,561.0,174.0,698.0,656.0,160.0,74.0,181.0,241.0,379.0,843.0,599.0,350.0,209.0,1045.0,621.0,1051.0,1449.0,839.0,268.0,245.0,310.0,14.0,110.0,180.0,520.0,1750.0,1842.0,1922.0,1879.0,1948.0,1005.0,1797.0,1210.0,541.0,1159.0,1383.0,1400.0,1742.0,343.0,218.0,169.0,1647.0,1321.0,1195.0,664.0,-2.0,-2.0,-2.0,-1.0,-1.0,-2.0,-2.0,560.0,221.0,283.0,-2.0,50.0,53.0,78.0,110.0,288.0,255.0,271.0,-1.0,-2.0,-3.0,-3.0,1945.0,56.0,61.0,177.0,581.0,2013.0,340.0,308.0,190.0,-1.0,-2.0,46.0,-3.0,-3.0,-2.0,-3.0,-3.0,-3.0,62.0,54.0,-2.0,175.0,1013.0,115.0,666.0,64.0,468.0,592.0,-1.0,-2.0,-3.0,28.0,466.0,1139.0,1246.0,1303.0,1272.0,1770.0,789.0,1960.0,1629.0,991.0,1913.0,1826.0,1428.0,845.0,590.0,1487.0,969.0,949.0,1518.0,917.0,854.0,1166.0,1181.0,1451.0,1266.0,1499.0,1757.0,1892.0,1933.0,976.0,918.0,1555.0,1411.0,1221.0,1003.0,1536.0,1607.0,1353.0,1185.0,326.0,219.0,55.0,-3.0,70.0,75.0,11.0,201.0,76.0,82.0,46.0,36.0,76.0,127.0,49.0,36.0,16.0,-1.0,-3.0,-2.0,-3.0,-2.0,41.0,25.0,-2.0,-2.0,-2.0,111.0,101.0,243.0,83.0,-7.0,36.0,67.0,28.0,69.0,59.0,88.0,26.0,-6.0,-3.0,-2.0,353.0,211.0,216.0,-2.0,105.0,86.0,112.0,120.0,628.0,596.0,88.0,74.0,60.0,406.0,165.0,442.0,125.0,292.0,176.0,179.0,199.0,580.0,1441.0,859.0,949.0,1010.0,1104.0,1292.0,1877.0,823.0,793.0,399.0,-5.0,-2.0,-2.0,-2.0,-2.0,-1.0,139.0,228.0,-1.0,-2.0,-1.0,-2.0,-2.0,-4.0,-2.0,-3.0,-2.0,-2.0,-2.0,-3.0,-1.0,-1.0,-4.0,-2.0,-3.0,-3.0,-4.0,67.0,580.0,788.0,739.0,512.0,1065.0,1208.0,1245.0,1051.0,1181.0,2049.0,1888.0,1783.0,2049.0,2050.0,2015.0,2026.0,2042.0,803.0,-2.0,-2.0,-1.0,-2.0,-2.0,-2.0,-2.0,-1.0,-2.0,-1.0,-2.0,-2.0,-2.0,-2.0,-3.0,0.0,49.0,177.0,164.0,428.0,450.0,623.0,671.0,-2.0,35.0,117.0,97.0,-2.0,88.0,30.0,110.0,194.0,163.0,278.0,755.0,1009.0,651.0,189.0,295.0,-2.0,66.0,60.0,256.0,62.0,70.0,64.0,104.0,84.0,-5.0,-3.0,-1.0,-3.0,-1.0,-2.0,-2.0,-1.0,-1.0,-7.0,-3.0,139.0,98.0,127.0,94.0,74.0,61.0,973.0,1403.0,1026.0,543.0,442.0,1205.0,1355.0,1391.0,960.0,17.0,14.0,1394.0,1258.0,880.0,675.0,1385.0,124.0,123.0,328.0,182.0,-3.0,16.0,269.0,193.0,80.0,126.0,27.0,107.0,180.0,241.0,236.0,286.0,237.0,116.0,-4.0,-4.0,77.0,1337.0,1145.0,1303.0,1070.0,708.0,937.0,751.0,1662.0,477.0,1191.0,1564.0,704.0,501.0,713.0,1075.0,852.0,923.0,876.0,617.0,451.0,407.0,352.0,239.0,331.0,265.0,515.0,294.0,191.0,-2.0,-2.0,-2.0,-1.0,-1.0,32.0,29.0,-2.0,-2.0,-1.0,-1.0,-2.0,-2.0,554.0,324.0,-2.0,230.0,-2.0,-5.0,198.0,198.0,304.0,270.0,189.0,481.0,838.0,625.0,1426.0,114.0,577.0,555.0,226.0,283.0,275.0,321.0,645.0,258.0,412.0,721.0,273.0,458.0,374.0,653.0,329.0,287.0,306.0,173.0,171.0,93.0,203.0,219.0,164.0,193.0,173.0,275.0,192.0,-1.0,-2.0,-2.0,-2.0,4.0,70.0,1281.0,67.0,87.0,60.0,358.0,402.0,137.0,171.0,85.0,54.0,632.0,472.0,189.0,685.0,529.0,782.0,474.0,489.0,248.0,340.0,515.0,639.0,1861.0,-2.0,-3.0,-2.0,-4.0,-2.0,-2.0,-2.0,-3.0,122.0,719.0,285.0,197.0,303.0,443.0,466.0,220.0,57.0,132.0,111.0,895.0,195.0,452.0,260.0,43.0,76.0,97.0,98.0,92.0,286.0,501.0,356.0,509.0,505.0,407.0,554.0,466.0,1876.0,1860.0,2014.0,1889.0,2012.0,1982.0,956.0,1790.0,816.0,706.0,2040.0,2035.0,2015.0,1802.0,1871.0,1439.0,1538.0,565.0,540.0,1954.0,1545.0,76.0,-2.0,35.0,79.0,-2.0,-2.0,-2.0,-1.0,-2.0,-1.0,-1.0,-2.0,957.0,582.0,973.0,1491.0,388.0,611.0,487.0,331.0,270.0,285.0,160.0,109.0,319.0,783.0,758.0,869.0,881.0,665.0,824.0,575.0,649.0,149.0,237.0,175.0,-1.0,-3.0,53.0,118.0,64.0,-2.0,-2.0,-2.0,202.0,125.0,230.0,167.0,531.0,483.0,-5.0,-2.0,-2.0,-4.0,29.0,-0.0,89.0,-1.0,227.0,-2.0,42.0,26.0,42.0,39.0,-7.0,11.0,25.0,-2.0,-1.0,28.0,87.0,162.0,409.0,795.0,502.0,196.0,265.0,-2.0,40.0,269.0,149.0,237.0,675.0,574.0,20.0,132.0,274.0,1069.0,1350.0,1579.0,1909.0,1782.0,1060.0,955.0,1230.0,1095.0,1013.0,1140.0,358.0,480.0,409.0,567.0,48.0,616.0,584.0,196.0,92.0,211.0,284.0,696.0,805.0,785.0,589.0,91.0,126.0,76.0,229.0,383.0,1381.0,970.0,701.0,147.0,-2.0,-1.0,4.0,64.0,574.0,-2.0,233.0,647.0,67.0,75.0,371.0,288.0,150.0,166.0,-2.0,821.0,198.0,423.0,437.0,278.0,168.0,356.0,478.0,360.0,211.0,65.0,60.0,-4.0,-4.0,83.0,284.0,318.0,873.0,526.0,947.0,812.0,537.0,473.0,388.0,383.0,-5.0,194.0,397.0,273.0,395.0,287.0,81.0,10.0,-2.0,-2.0,-1.0,-4.0,-2.0,215.0,181.0,362.0,215.0,166.0,890.0,623.0,849.0,453.0,343.0,104.0,670.0,1201.0,681.0,929.0,652.0,1074.0,1089.0,702.0,-2.0,1118.0,860.0,758.0,984.0,966.0,76.0,107.0,-2.0,-2.0,-2.0,1062.0,866.0,1285.0,856.0,976.0,1044.0,-2.0,-2.0,84.0,539.0,30.0,-2.0,736.0,367.0,495.0,457.0,190.0,41.0,73.0,-2.0,-5.0,35.0,-2.0,-7.0,688.0,359.0,73.0,98.0,3.0,67.0,216.0,269.0,481.0,155.0,-2.0,-2.0,98.0,5.0,32.0,-1.0,190.0,108.0,572.0,787.0,315.0,529.0,778.0,398.0,394.0,47.0,198.0,179.0,0.0,68.0,144.0,126.0,724.0,814.0,1015.0,1218.0,-2.0,185.0,629.0,1116.0,32.0,167.0,471.0,334.0,792.0,93.0,31.0,66.0,27.0,233.0,3.0,-5.0,78.0,299.0,382.0,379.0,327.0,305.0,265.0,45.0,-2.0,-1.0,88.0,541.0,276.0,253.0,731.0,267.0,-2.0,132.0,76.0,-2.0,206.0,265.0,794.0,187.0,1141.0,617.0,289.0,1060.0,591.0,816.0,1429.0,1046.0,188.0,823.0,365.0,122.0,338.0,85.0,236.0,113.0,1137.0,1135.0,992.0,1205.0,1306.0,1027.0,115.0,140.0,203.0,-2.0,-3.0,90.0,53.0,15.0,110.0,59.0,54.0,77.0,943.0,942.0,78.0,406.0,625.0,965.0,1220.0,954.0,918.0,441.0,726.0,250.0,119.0,110.0,75.0,-2.0,9.0,-4.0,46.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,68.0,99.0,-2.0,17.0,74.0,-3.0,127.0,67.0,19.0,227.0,515.0,316.0,383.0,70.0,80.0,183.0,14.0,86.0,100.0,24.0,-1.0,194.0,-4.0,979.0,592.0,315.0,390.0,127.0,214.0,231.0,229.0,15.0,-2.0,-2.0,-2.0,-2.0,-1.0,-3.0,-2.0,12.0,60.0,-2.0,-1.0,-2.0,-1.0,-2.0,-1.0,-1.0,-2.0,122.0,98.0,1074.0,914.0,362.0,165.0,296.0,200.0,-1.0,-1.0,4.0,-5.0,-3.0,-2.0,-4.0,408.0,-2.0,28.0,176.0,181.0,361.0,-2.0,-7.0,258.0,365.0,139.0,206.0,289.0,163.0,177.0,788.0,855.0,516.0,91.0,414.0,440.0,-4.0,23.0,367.0,178.0,678.0,124.0,126.0,234.0,616.0,159.0,122.0,1059.0,-4.0,28.0,-2.0,40.0,103.0,236.0,209.0,279.0,148.0,195.0,445.0,266.0,190.0,1070.0,341.0,209.0,518.0,972.0,783.0,294.0,204.0,160.0,108.0,146.0,228.0,232.0,125.0,463.0,109.0,234.0,215.0,252.0,105.0,760.0,363.0,414.0,288.0,288.0,1248.0,903.0,118.0,55.0,69.0,54.0,-2.0,-1.0,-2.0,253.0,243.0,288.0,550.0,103.0,458.0,48.0,-2.0,-3.0,14.0,23.0,205.0,155.0,122.0,114.0,500.0,648.0,828.0,320.0,-1.0,83.0,127.0,447.0,10.0,298.0,149.0,302.0,391.0,118.0,65.0,29.0,76.0,142.0,196.0,-5.0,90.0,144.0,366.0,1091.0,-2.0,132.0,285.0,243.0,134.0,444.0,885.0,1611.0,1465.0,1566.0,299.0,533.0,458.0,153.0,109.0,563.0,437.0,536.0,422.0,193.0,-1.0,210.0,401.0,165.0,26.0,300.0,89.0,19.0,13.0,116.0,3.0,121.0,186.0,207.0,6.0,16.0,-7.0,205.0,50.0,339.0,274.0,220.0,25.0,206.0,591.0,534.0,235.0,45.0,107.0,-5.0,182.0,118.0,323.0,124.0,12.0,-3.0,225.0,748.0,648.0,598.0,14.0,55.0,1371.0,960.0,1048.0,223.0,126.0,-4.0,115.0,651.0,671.0,684.0,714.0,73.0,41.0,-1.0,579.0,575.0,79.0,68.0,74.0,107.0,253.0,300.0,86.0,-9.0,191.0,393.0,310.0,253.0,9.0,-5.0,-2.0,191.0,146.0,18.0,141.0,494.0,269.0,73.0,389.0,75.0,497.0,553.0,96.0,86.0,101.0,112.0,0.0,-5.0,4.0,-2.0,-2.0,132.0,117.0,-2.0,-2.0,-6.0,139.0,79.0,104.0,69.0,232.0,-1.0,-3.0,-4.0,36.0,-5.0,-2.0,-2.0,-1.0,52.0,27.0,-2.0,13.0,365.0,523.0,437.0,661.0,182.0,321.0,460.0,162.0,158.0,592.0,771.0,170.0,112.0,-1.0,250.0,467.0,139.0,328.0,1001.0,-1.0,454.0,318.0,-6.0,-3.0,260.0,9.0,3.0,62.0,227.0,541.0,1115.0,220.0,457.0,711.0,920.0,168.0,296.0,814.0,-4.0,93.0,47.0,717.0,103.0,-2.0,-2.0,136.0,34.0,-5.0,-4.0,47.0,168.0,-11.0,-4.0,118.0,110.0,130.0,180.0,278.0,180.0,203.0,162.0,30.0,270.0,113.0,158.0,215.0,217.0,72.0,136.0,207.0,-1.0,-1.0,201.0,153.0,216.0,651.0,468.0,690.0,818.0,579.0,174.0,318.0,332.0,596.0,626.0,291.0,896.0,534.0,628.0,103.0,184.0,192.0,179.0,67.0,93.0,40.0,8.0,149.0,335.0,717.0,254.0,136.0,404.0,352.0,114.0,78.0,10.0,383.0,291.0,191.0,202.0,1014.0,423.0,852.0,1163.0,1430.0,761.0,645.0,677.0,855.0,951.0,830.0,404.0,31.0,604.0,1591.0,1141.0,1100.0,128.0,293.0,1159.0,241.0,592.0,311.0,588.0,640.0,552.0,698.0,517.0,193.0,389.0,258.0,162.0,63.0,25.0,32.0,-3.0,-2.0,-2.0,-2.0,-2.0,-2.0,-1.0,-2.0,94.0,649.0,941.0,1241.0,958.0,1210.0,953.0,799.0,286.0,165.0,129.0,-2.0,474.0,155.0,138.0,152.0,104.0,178.0,453.0,-1.0,53.0,388.0,456.0,1586.0,1248.0,1458.0,1953.0,1577.0,1702.0,1861.0,982.0,1043.0,843.0,1006.0,1219.0,1119.0,641.0,1078.0,969.0,329.0,144.0,170.0,337.0,364.0,84.0,104.0,429.0,295.0,159.0,273.0,275.0,91.0,99.0,47.0,63.0,225.0,937.0,708.0,68.0,676.0,283.0,660.0,690.0,234.0,59.0,334.0,320.0,-2.0,12.0,22.0,-2.0,53.0,133.0,126.0,347.0,245.0,855.0,485.0,259.0,460.0,357.0,60.0,126.0,51.0,138.0,-1.0,87.0,57.0,189.0,131.0,39.0,126.0,107.0,-1.0,-1.0,86.0,128.0,64.0,216.0,57.0,60.0,31.0,-2.0,-2.0,-1.0,-1.0,58.0,61.0,-10.0,-2.0,-2.0,-3.0,50.0,16.0,34.0,30.0,18.0,374.0,88.0,135.0,197.0,-6.0,-2.0,-2.0,-2.0,379.0,108.0,163.0,111.0,115.0,116.0,55.0,231.0,231.0,151.0,105.0,111.0,98.0,32.0,97.0,134.0,133.0,393.0,234.0,178.0,69.0,20.0,-4.0,-2.0,42.0,228.0,48.0,175.0,137.0,305.0,149.0,365.0,160.0,66.0,54.0,150.0,101.0,83.0,271.0,377.0,156.0,330.0,298.0,77.0,77.0,100.0,131.0,291.0,133.0,52.0,264.0,172.0,114.0,63.0,-2.0,-2.0,65.0,111.0,176.0,66.0,49.0,61.0,102.0,309.0,546.0,345.0,47.0,51.0,-2.0,-6.0,-3.0,147.0,80.0,127.0,33.0,-2.0,-2.0,-3.0,124.0,52.0,73.0,643.0,465.0,189.0,252.0,238.0,109.0,131.0,302.0,111.0,-2.0,672.0,261.0,954.0,869.0,125.0,274.0,178.0,290.0,898.0,1462.0,1520.0,891.0,995.0,872.0,872.0,-2.0,111.0,574.0,459.0,232.0,237.0,118.0,-1.0,317.0,142.0,-1.0,-2.0,-2.0,146.0,79.0,513.0,877.0,436.0,387.0,317.0,707.0,528.0,296.0,681.0,604.0,613.0,367.0,1476.0,1497.0,1097.0,1301.0,984.0,340.0,593.0,1530.0,1283.0,1458.0,1946.0,941.0,1041.0,1433.0,1267.0,990.0,1144.0,1876.0,1478.0,685.0,165.0,107.0,195.0,276.0,330.0,1055.0,877.0,134.0,1034.0,511.0,559.0,555.0,177.0,514.0,383.0,380.0,588.0,107.0,1.0,105.0,295.0,306.0,-2.0,113.0,47.0,-1.0,-3.0,-1.0,381.0,372.0,235.0,995.0,534.0,195.0,108.0,405.0,552.0,316.0,251.0,116.0,209.0,-3.0,-2.0,-2.0,44.0,-9.0,-1.0,-3.0,265.0,549.0,694.0,384.0,586.0,1225.0,1576.0,1854.0,1834.0,1543.0,1534.0,1465.0,1365.0,1352.0,1580.0,1297.0,1504.0,1630.0,1766.0,1135.0,346.0,295.0,161.0,-2.0,-2.0,-2.0,-2.0,-3.0,222.0,362.0,289.0,522.0,1140.0,754.0,642.0,70.0,-1.0,-1.0,486.0,154.0,702.0,866.0,479.0,590.0,515.0,121.0,20.0,276.0,371.0,246.0,251.0,666.0,349.0,614.0,461.0,73.0,68.0,-2.0,-1.0,-2.0,271.0,486.0,610.0,340.0,591.0,913.0,579.0,391.0,511.0,492.0,143.0,131.0,-4.0,309.0,512.0,240.0,216.0,241.0,385.0,1003.0,282.0,400.0,317.0,546.0,521.0,278.0,1037.0,233.0,46.0,513.0,618.0,763.0,748.0,834.0,74.0,357.0,126.0,-2.0,-2.0,257.0,149.0,75.0,53.0,510.0,926.0,619.0,505.0,1097.0,1569.0,1366.0,1406.0,232.0,1074.0,1394.0,1305.0,1517.0,799.0,91.0,15.0,830.0,566.0,1177.0,696.0,959.0,529.0,1119.0,469.0,662.0,229.0,736.0,283.0,41.0,347.0,1123.0,1294.0,1129.0,799.0,-2.0,272.0,854.0,514.0,382.0,487.0,193.0,215.0,258.0,-3.0,818.0,450.0,407.0,-2.0,16.0,248.0],"n":[1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,1,1,1,1,1,0,1,0,1,0,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,1,1,1,1,1,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,0,1,1,1,1,0,1,1,1,1,1,1,0,1,0,0,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,0,1,0,0,1,1,1,0,0,0,0,0,1,0,0,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,0,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,1,1,1,1,1,0,0,1,0,0,1,0,0,0,0,0,0,1,1,1,0,0,0,1,1,1,1,1,1,0,0,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,0,0,0,0,1,1,1,0,0,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,0,0,1,1,1,1,1,1,1,0,0,1,1,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,1,1,0,1,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,1,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,0,1,1,1,1,1,1,1,0,0,1,1,0,1,1,1,1,0,0,1,1,1,1,1,1,0,1,1,0,1,0,1,0,1,1,0,0,0,0,0,0,0,0,0,1,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,1,1,1,1,1,1,1,0,1,0,0,0,0,0,0,0,0,0,0,1,0,0,0,1,0,0,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,0,1,1,1,0,0,0,1,0,0,0,0,0,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,0,0,1,1,0,1,1,1,1,0,1,1,1,0,0,0,1,1,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,0,1,1,0,0,0,0,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,1,1,1,0,0,1,1,1,1,1,0,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,0,0,1,1,0,0,0,0,1,0,0,0,1,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,0,0,0,0,1,1,0,1,1,1,1,1,0,0,1,0,1,1,0,1,0,0,0,0,0,0,0,0,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,0,0,1,1,1,1,1,1,1,1,0,1,1,0,0,1,0,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,0,1,1,0,0,0,1,0,0,0,0,0,0,0,0,0,0,1,1,0,0,0,1,1,0,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,1,1,0,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,0,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,0,1,1,0,0,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,1,1,0,0,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,1,0,0,0,0,0,0,1,0,0,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,0,0,0,1,1,1,1,0,1,1,1,1,1,1,0,0,0,0,1,1,1,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,0,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,0,0,0,0,0,0,1,1,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,0,0,0,1,1,1,1,1,1,0,0,0,0,0,0,1,0,1,0,1,1,1,1,0,1,1,0,0,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,0,0,0,1,1,0,0,1,1,1,1,1,0,0,1,1,1,1,0,1,0,0,1,1,1,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,1,0,0,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,0,0,1,1,1,0,1,0,0,1,1,1,1,0,0,1,0,0,1,1,1,1,0,1,1,1,1,1,0,0,1,0,1,0,1,1,1,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,1,1,1,0,0,1,0,1,1,1,1,1,1,0,0,1,1,0,1,1,1,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,0,0,0,0,0,0,1,1,0,0,1,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,1,0,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,0,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,1,1,1,1,1,0,1,1,0,1,0,1,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,1,1,1,0,1,1,1,0,0,0,1,1,1,1,1,1,0,1,1,1,1,1,0,1,1,1,1,0,0,1,1,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,1,0,0,0,1,1,1,1,1,0,0,0,1,0,0,0,0,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,0,1,1,0,0,1,0,0,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,0,1,0,0,0,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,0,1,1,0,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0,0,0,1,1,1,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,0,0,0,0,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,0,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,1,1,1,0,1,1,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,1,0,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,0,0,0,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,0,1,1,1,1,1,1,1,0,0,1,1,1,0,0,1]}},"aep":{"months":["2014-01","2014-02","2014-03","2014-04","2014-05","2014-06","2014-07","2014-08","2014-09","2014-10","2014-11","2014-12","2015-01","2015-02","2015-03","2015-04","2015-05","2015-06","2015-07","2015-08","2015-09","2015-10","2015-11","2015-12"],"gross_mwh_day":[41.56,64.26,25.99,21.31,37.73,24.5,20.51,21.87,16.28,23.4,22.47,48.15,54.15,42.7,40.69,32.13,30.98,24.18,30.45,23.05,44.01,18.73,54.82,43.14],"ws_era5":[7.29,8.33,5.15,4.76,6.18,5.25,4.87,4.96,4.76,5.21,6.11,6.66,7.02,6.48,6.26,5.68,5.56,5.11,5.37,5.02,6.46,5.24,7.19,7.15],"ws_merra2":[7.2,8.57,5.19,4.88,6.38,5.47,4.93,5.22,4.81,5.23,5.81,6.81,7.28,6.58,6.41,5.99,5.76,5.26,5.7,5.13,6.71,5.02,7.47,6.86],"fits":[{"product":"era5","intercept_kwh_per_day":-40883.1269,"slope_kwh_per_day_per_ms":12585.1063,"r_squared":0.8727,"lt_mean_ws_ms":6.0032,"op_mean_ws_ms":5.9205},{"product":"merra2","intercept_kwh_per_day":-44094.2685,"slope_kwh_per_day_per_ms":12893.2902,"r_squared":0.9455,"lt_mean_ws_ms":6.1508,"op_mean_ws_ms":6.0281}],"hist_counts":[3,2,0,2,5,1,6,11,6,12,17,25,33,47,84,100,125,160,196,268,320,394,432,502,575,561,618,675,630,622,618,596,459,421,343,292,220,190,136,90,66,50,30,18,18,8,8,4,0,1],"hist_edges":[10.778,10.844,10.909,10.975,11.04,11.105,11.171,11.236,11.301,11.367,11.432,11.497,11.563,11.628,11.694,11.759,11.824,11.89,11.955,12.02,12.086,12.151,12.216,12.282,12.347,12.412,12.478,12.543,12.609,12.674,12.739,12.805,12.87,12.935,13.001,13.066,13.131,13.197,13.262,13.328,13.393,13.458,13.524,13.589,13.654,13.72,13.785,13.85,13.916,13.981,14.046],"p50":12.59,"p90_lt":12.06,"p90_1yr":11.15,"p90_10yr":11.92,"unc_lt_pct":3.24,"iav_pct":8.34,"by_product":{"era5":12.48,"merra2":12.67}},"scenarios":{"2.0":{"daily":{"dates":["2014-01-01","2014-01-02","2014-01-03","2014-01-04","2014-01-05","2014-01-06","2014-01-07","2014-01-08","2014-01-09","2014-01-10","2014-01-11","2014-01-12","2014-01-13","2014-01-14","2014-01-15","2014-01-16","2014-01-17","2014-01-18","2014-01-19","2014-01-20","2014-01-21","2014-01-22","2014-01-23","2014-01-24","2014-01-25","2014-01-26","2014-01-27","2014-01-28","2014-01-29","2014-01-30","2014-01-31","2014-02-01","2014-02-02","2014-02-03","2014-02-04","2014-02-05","2014-02-06","2014-02-07","2014-02-08","2014-02-09","2014-02-10","2014-02-11","2014-02-12","2014-02-13","2014-02-14","2014-02-15","2014-02-16","2014-02-17","2014-02-18","2014-02-19","2014-02-20","2014-02-21","2014-02-22","2014-02-23","2014-02-24","2014-02-25","2014-02-26","2014-02-27","2014-02-28","2014-03-01","2014-03-02","2014-03-03","2014-03-04","2014-03-05","2014-03-06","2014-03-07","2014-03-08","2014-03-09","2014-03-10","2014-03-11","2014-03-12","2014-03-13","2014-03-14","2014-03-15","2014-03-16","2014-03-17","2014-03-18","2014-03-19","2014-03-20","2014-03-21","2014-03-22","2014-03-23","2014-03-24","2014-03-25","2014-03-26","2014-03-27","2014-03-28","2014-03-29","2014-03-30","2014-03-31","2014-04-01","2014-04-02","2014-04-03","2014-04-04","2014-04-05","2014-04-06","2014-04-07","2014-04-08","2014-04-09","2014-04-10","2014-04-11","2014-04-12","2014-04-13","2014-04-14","2014-04-15","2014-04-16","2014-04-17","2014-04-18","2014-04-19","2014-04-20","2014-04-21","2014-04-22","2014-04-23","2014-04-24","2014-04-25","2014-04-26","2014-04-27","2014-04-28","2014-04-29","2014-04-30","2014-05-01","2014-05-02","2014-05-03","2014-05-04","2014-05-05","2014-05-06","2014-05-07","2014-05-08","2014-05-09","2014-05-10","2014-05-11","2014-05-12","2014-05-13","2014-05-14","2014-05-15","2014-05-16","2014-05-17","2014-05-18","2014-05-19","2014-05-20","2014-05-21","2014-05-22","2014-05-23","2014-05-24","2014-05-25","2014-05-26","2014-05-27","2014-05-28","2014-05-29","2014-05-30","2014-05-31","2014-06-01","2014-06-02","2014-06-03","2014-06-04","2014-06-05","2014-06-06","2014-06-07","2014-06-08","2014-06-09","2014-06-10","2014-06-11","2014-06-12","2014-06-13","2014-06-14","2014-06-15","2014-06-16","2014-06-17","2014-06-18","2014-06-19","2014-06-20","2014-06-21","2014-06-22","2014-06-23","2014-06-24","2014-06-25","2014-06-26","2014-06-27","2014-06-28","2014-06-29","2014-06-30","2014-07-01","2014-07-02","2014-07-03","2014-07-04","2014-07-05","2014-07-06","2014-07-07","2014-07-08","2014-07-09","2014-07-10","2014-07-11","2014-07-12","2014-07-13","2014-07-14","2014-07-15","2014-07-16","2014-07-17","2014-07-18","2014-07-19","2014-07-20","2014-07-21","2014-07-22","2014-07-23","2014-07-24","2014-07-25","2014-07-26","2014-07-27","2014-07-28","2014-07-29","2014-07-30","2014-07-31","2014-08-01","2014-08-02","2014-08-03","2014-08-04","2014-08-05","2014-08-06","2014-08-07","2014-08-08","2014-08-09","2014-08-10","2014-08-11","2014-08-12","2014-08-13","2014-08-14","2014-08-15","2014-08-16","2014-08-17","2014-08-18","2014-08-19","2014-08-20","2014-08-21","2014-08-22","2014-08-23","2014-08-24","2014-08-25","2014-08-26","2014-08-27","2014-08-28","2014-08-29","2014-08-30","2014-08-31","2014-09-01","2014-09-02","2014-09-03","2014-09-04","2014-09-05","2014-09-06","2014-09-07","2014-09-08","2014-09-09","2014-09-10","2014-09-11","2014-09-12","2014-09-13","2014-09-14","2014-09-15","2014-09-16","2014-09-17","2014-09-18","2014-09-19","2014-09-20","2014-09-21","2014-09-22","2014-09-23","2014-09-24","2014-09-25","2014-09-26","2014-09-27","2014-09-28","2014-09-29","2014-09-30","2014-10-01","2014-10-02","2014-10-03","2014-10-04","2014-10-05","2014-10-06","2014-10-07","2014-10-08","2014-10-09","2014-10-10","2014-10-11","2014-10-12","2014-10-13","2014-10-14","2014-10-15","2014-10-16","2014-10-17","2014-10-18","2014-10-19","2014-10-20","2014-10-21","2014-10-22","2014-10-23","2014-10-24","2014-10-25","2014-10-26","2014-10-27","2014-10-28","2014-10-29","2014-10-30","2014-10-31","2014-11-01","2014-11-02","2014-11-03","2014-11-04","2014-11-05","2014-11-06","2014-11-07","2014-11-08","2014-11-09","2014-11-10","2014-11-11","2014-11-12","2014-11-13","2014-11-14","2014-11-15","2014-11-16","2014-11-17","2014-11-18","2014-11-19","2014-11-20","2014-11-21","2014-11-22","2014-11-23","2014-11-24","2014-11-25","2014-11-26","2014-11-27","2014-11-28","2014-11-29","2014-11-30","2014-12-01","2014-12-02","2014-12-03","2014-12-04","2014-12-05","2014-12-06","2014-12-07","2014-12-08","2014-12-09","2014-12-10","2014-12-11","2014-12-12","2014-12-13","2014-12-14","2014-12-15","2014-12-16","2014-12-17","2014-12-18","2014-12-19","2014-12-20","2014-12-21","2014-12-22","2014-12-23","2014-12-24","2014-12-25","2014-12-26","2014-12-27","2014-12-28","2014-12-29","2014-12-30","2014-12-31","2015-01-01","2015-01-02","2015-01-03","2015-01-04","2015-01-05","2015-01-06","2015-01-07","2015-01-08","2015-01-09","2015-01-10","2015-01-11","2015-01-12","2015-01-13","2015-01-14","2015-01-15","2015-01-16","2015-01-17","2015-01-18","2015-01-19","2015-01-20","2015-01-21","2015-01-22","2015-01-23","2015-01-24","2015-01-25","2015-01-26","2015-01-27","2015-01-28","2015-01-29","2015-01-30","2015-01-31","2015-02-01","2015-02-02","2015-02-03","2015-02-04","2015-02-05","2015-02-06","2015-02-07","2015-02-08","2015-02-09","2015-02-10","2015-02-11","2015-02-12","2015-02-13","2015-02-14","2015-02-15","2015-02-16","2015-02-17","2015-02-18","2015-02-19","2015-02-20","2015-02-21","2015-02-22","2015-02-23","2015-02-24","2015-02-25","2015-02-26","2015-02-27","2015-02-28","2015-03-01","2015-03-02","2015-03-03","2015-03-04","2015-03-05","2015-03-06","2015-03-07","2015-03-08","2015-03-09","2015-03-10","2015-03-11","2015-03-12","2015-03-13","2015-03-14","2015-03-15","2015-03-16","2015-03-17","2015-03-18","2015-03-19","2015-03-20","2015-03-21","2015-03-22","2015-03-23","2015-03-24","2015-03-25","2015-03-26","2015-03-27","2015-03-28","2015-03-29","2015-03-30","2015-03-31","2015-04-01","2015-04-02","2015-04-03","2015-04-04","2015-04-05","2015-04-06","2015-04-07","2015-04-08","2015-04-09","2015-04-10","2015-04-11","2015-04-12","2015-04-13","2015-04-14","2015-04-15","2015-04-16","2015-04-17","2015-04-18","2015-04-19","2015-04-20","2015-04-21","2015-04-22","2015-04-23","2015-04-24","2015-04-25","2015-04-26","2015-04-27","2015-04-28","2015-04-29","2015-04-30","2015-05-01","2015-05-02","2015-05-03","2015-05-04","2015-05-05","2015-05-06","2015-05-07","2015-05-08","2015-05-09","2015-05-10","2015-05-11","2015-05-12","2015-05-13","2015-05-14","2015-05-15","2015-05-16","2015-05-17","2015-05-18","2015-05-19","2015-05-20","2015-05-21","2015-05-22","2015-05-23","2015-05-24","2015-05-25","2015-05-26","2015-05-27","2015-05-28","2015-05-29","2015-05-30","2015-05-31","2015-06-01","2015-06-02","2015-06-03","2015-06-04","2015-06-05","2015-06-06","2015-06-07","2015-06-08","2015-06-09","2015-06-10","2015-06-11","2015-06-12","2015-06-13","2015-06-14","2015-06-15","2015-06-16","2015-06-17","2015-06-18","2015-06-19","2015-06-20","2015-06-21","2015-06-22","2015-06-23","2015-06-24","2015-06-25","2015-06-26","2015-06-27","2015-06-28","2015-06-29","2015-06-30","2015-07-01","2015-07-02","2015-07-03","2015-07-04","2015-07-05","2015-07-06","2015-07-07","2015-07-08","2015-07-09","2015-07-10","2015-07-11","2015-07-12","2015-07-13","2015-07-14","2015-07-15","2015-07-16","2015-07-17","2015-07-18","2015-07-19","2015-07-20","2015-07-21","2015-07-22","2015-07-23","2015-07-24","2015-07-25","2015-07-26","2015-07-27","2015-07-28","2015-07-29","2015-07-30","2015-07-31","2015-08-01","2015-08-02","2015-08-03","2015-08-04","2015-08-05","2015-08-06","2015-08-07","2015-08-08","2015-08-09","2015-08-10","2015-08-11","2015-08-12","2015-08-13","2015-08-14","2015-08-15","2015-08-16","2015-08-17","2015-08-18","2015-08-19","2015-08-20","2015-08-21","2015-08-22","2015-08-23","2015-08-24","2015-08-25","2015-08-26","2015-08-27","2015-08-28","2015-08-29","2015-08-30","2015-08-31","2015-09-01","2015-09-02","2015-09-03","2015-09-04","2015-09-05","2015-09-06","2015-09-07","2015-09-08","2015-09-09","2015-09-10","2015-09-11","2015-09-12","2015-09-13","2015-09-14","2015-09-15","2015-09-16","2015-09-17","2015-09-18","2015-09-19","2015-09-20","2015-09-21","2015-09-22","2015-09-23","2015-09-24","2015-09-25","2015-09-26","2015-09-27","2015-09-28","2015-09-29","2015-09-30","2015-10-01","2015-10-02","2015-10-03","2015-10-04","2015-10-05","2015-10-06","2015-10-07","2015-10-08","2015-10-09","2015-10-10","2015-10-11","2015-10-12","2015-10-13","2015-10-14","2015-10-15","2015-10-16","2015-10-17","2015-10-18","2015-10-19","2015-10-20","2015-10-21","2015-10-22","2015-10-23","2015-10-24","2015-10-25","2015-10-26","2015-10-27","2015-10-28","2015-10-29","2015-10-30","2015-10-31","2015-11-01","2015-11-02","2015-11-03","2015-11-04","2015-11-05","2015-11-06","2015-11-07","2015-11-08","2015-11-09","2015-11-10","2015-11-11","2015-11-12","2015-11-13","2015-11-14","2015-11-15","2015-11-16","2015-11-17","2015-11-18","2015-11-19","2015-11-20","2015-11-21","2015-11-22","2015-11-23","2015-11-24","2015-11-25","2015-11-26","2015-11-27","2015-11-28","2015-11-29","2015-11-30","2015-12-01","2015-12-02","2015-12-03","2015-12-04","2015-12-05","2015-12-06","2015-12-07","2015-12-08","2015-12-09","2015-12-10","2015-12-11","2015-12-12","2015-12-13","2015-12-14","2015-12-15","2015-12-16","2015-12-17","2015-12-18","2015-12-19","2015-12-20","2015-12-21","2015-12-22","2015-12-23","2015-12-24","2015-12-25","2015-12-26","2015-12-27","2015-12-28","2015-12-29","2015-12-30","2015-12-31"],"R80711":{"actual":[20.574,22.941,25.435,11.304,13.91,22.971,15.517,15.501,25.043,3.878,4.141,6.534,8.415,8.074,13.643,17.399,13.236,11.629,2.902,7.066,3.935,0.895,11.551,3.349,10.78,24.479,21.737,11.207,9.39,1.859,7.034,20.446,2.574,9.597,12.426,31.281,28.548,33.409,35.837,30.598,16.92,14.557,21.563,33.045,24.626,24.102,16.394,5.349,9.922,7.802,14.204,19.53,10.011,4.801,19.441,18.373,3.78,16.478,16.963,1.474,2.711,12.813,2.604,5.172,6.032,2.962,13.935,4.595,7.457,24.68,6.334,0.161,2.87,12.223,15.913,5.955,10.965,4.171,17.672,19.992,15.744,8.639,2.379,2.528,7.839,2.14,2.501,4.55,0.551,2.522,2.471,11.109,6.627,12.076,3.271,1.958,12.245,17.616,1.159,1.817,4.048,3.763,3.767,12.517,8.829,17.586,5.55,10.481,8.604,1.218,4.262,1.491,1.162,3.575,8.041,3.389,8.285,1.216,1.997,3.266,2.978,7.252,7.695,4.561,5.137,20.586,15.368,22.225,23.518,23.641,25.341,16.938,9.089,6.061,14.989,17.958,5.114,1.374,11.651,17.071,8.943,9.531,5.517,6.562,2.401,1.258,11.81,5.322,2.762,3.996,7.604,2.366,1.273,1.384,12.649,4.203,5.608,7.869,4.599,6.212,4.164,6.004,7.646,7.283,13.06,20.213,14.436,13.079,11.03,5.833,4.806,4.174,6.232,5.592,5.35,5.81,1.498,6.431,4.621,7.096,2.354,5.405,1.61,0.399,4.381,14.944,11.672,4.983,11.753,20.721,8.309,4.996,2.809,10.849,3.719,0.632,0.264,2.166,5.878,9.825,5.11,8.85,9.68,9.125,3.324,0.986,2.242,1.189,2.177,7.68,6.511,0.32,0.098,5.709,4.267,1.728,0.696,3.724,0.458,6.669,6.952,12.542,11.52,7.235,10.409,7.995,12.634,6.224,17.138,8.497,5.865,1.557,1.168,7.199,9.449,1.844,11.458,12.454,1.307,5.645,4.305,3.119,6.195,1.464,5.657,14.606,3.683,1.411,0.804,0.677,2.1,3.96,8.923,10.75,5.037,6.13,7.499,1.619,1.654,4.466,8.478,3.566,4.065,7.345,6.586,6.021,5.777,0.901,0.675,6.968,7.764,4.753,0.244,0.229,4.258,2.319,1.348,1.181,9.456,21.921,19.693,10.439,1.563,1.419,7.663,11.389,0.695,4.314,10.037,4.67,8.188,19.093,6.339,33.071,15.697,1.45,0.45,0.093,0.152,0.58,2.821,1.465,1.322,6.357,11.163,12.334,23.728,5.559,4.511,2.524,15.529,8.709,6.528,3.041,5.49,3.817,2.571,7.363,4.393,7.945,2.032,0.075,0.591,2.221,4.468,10.945,18.774,6.262,6.703,1.068,3.531,13.801,11.586,1.771,7.313,0.347,3.466,0.208,0.065,3.457,7.128,6.2,4.351,19.92,30.752,38.286,19.543,1.432,8.673,2.498,20.096,24.437,32.238,20.946,11.468,24.806,10.965,27.542,8.771,6.299,26.426,10.803,11.942,0.581,1.652,1.59,25.642,25.423,1.554,2.472,12.603,4.043,30.374,41.854,39.603,26.498,35.301,34.012,29.243,28.323,2.728,5.905,4.819,2.408,0.13,4.289,2.592,0.747,10.31,2.663,11.475,4.637,24.916,24.832,19.201,10.883,22.384,4.311,6.568,18.576,34.775,47.577,29.654,13.011,2.557,13.395,6.29,3.02,13.571,9.917,2.229,0.001,1.022,6.329,7.597,25.478,11.837,6.414,19.637,13.582,4.33,4.755,3.503,8.979,28.402,30.513,17.031,10.826,6.999,0.613,0.426,2.031,7.204,2.353,7.764,15.837,6.001,11.274,10.236,3.516,1.922,6.573,8.838,4.681,5.712,21.813,0.627,1.419,10.204,8.891,7.373,12.653,40.82,34.966,45.994,26.089,20.042,0.625,10.172,15.69,8.466,6.677,2.458,1.649,9.662,10.535,0.837,3.347,0.855,7.568,8.133,9.395,33.824,17.654,8.516,11.394,12.549,3.373,1.722,6.08,5.398,6.582,2.195,5.071,10.535,5.203,2.749,14.203,12.719,27.59,19.547,4.572,6.815,18.169,3.154,5.839,13.422,1.189,8.398,8.951,6.403,0.89,11.104,12.595,6.49,8.522,6.267,7.027,3.34,5.788,5.68,1.319,9.127,11.204,8.018,15.494,9.036,27.337,7.67,1.83,3.905,9.507,11.488,16.488,25.67,15.028,3.749,4.494,1.854,2.772,2.01,0.134,2.507,9.878,4.453,1.783,9.005,13.797,4.92,0.557,0.11,3.087,10.993,0.399,4.27,2.353,5.32,9.867,5.958,8.856,9.893,1.173,12.415,17.028,6.782,7.611,14.654,3.594,7.916,7.034,2.439,4.89,10.37,2.17,14.142,8.459,2.954,3.635,0.357,5.508,25.803,0.093,0.0,9.519,6.009,6.171,4.722,2.764,2.322,4.001,11.395,3.293,2.695,5.828,9.416,7.695,4.063,5.405,2.704,4.79,7.295,12.974,1.619,2.804,1.183,1.432,1.316,2.478,3.565,9.356,24.732,15.806,13.461,7.764,5.538,3.232,12.375,14.006,5.13,0.803,2.579,3.082,3.752,4.701,4.673,11.287,15.356,11.804,3.242,9.807,11.828,21.352,16.734,26.121,19.2,11.112,6.006,0.269,3.874,20.123,9.418,3.672,6.566,14.379,27.737,33.341,36.628,25.325,21.865,8.874,5.886,4.814,9.865,12.827,12.715,0.588,3.65,13.99,10.295,3.927,5.0,0.785,2.632,0.604,0.443,2.469,3.35,2.778,1.441,5.185,0.21,11.04,2.473,5.862,5.778,4.313,1.355,7.092,5.166,1.325,1.887,7.389,9.06,5.548,11.778,9.567,13.662,22.371,10.571,3.207,4.955,16.025,20.054,29.361,24.363,36.817,29.585,34.033,17.3,16.607,6.665,0.429,13.375,10.694,3.854,2.28,22.545,40.584,39.352,21.192,0.487,11.499,11.747,15.294,20.966,8.307,13.769,2.955,10.945,28.431,11.018,4.513,12.829,8.853,18.357,11.357,10.272,6.329,16.096,25.447,22.633,15.031,19.276,17.815,12.521,13.13,19.547,10.699,10.891,8.615],"downtime":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.095,2.76,0.455,0.0,0.0,0.0,0.0,0.0,0.0,0.152,0.01,0.0,0.007,0.0,0.0,0.014,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.264,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.09,1.35,0.06,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.856,2.02,0.0,0.591,0.035,0.577,0.0,0.0,0.0,0.0,0.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.298,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.138,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,4.178,3.568,0.014,0.908,0.0,0.0,0.0,0.0,0.0,2.298,0.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.0,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.0,0.213,0.0,0.396,0.0,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.015,0.01,0.0,0.0,0.0,0.019,0.162,2.369,0.878,0.0,8.164,25.864,4.295,0.0,0.0,0.0,0.0,0.0,0.014,0.0,0.011,0.345,0.013,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.631,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.846,0.0,0.008,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"curtailment":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.08,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.083,0.0,0.0,0.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.18,0.0,0.0,0.0,0.0,0.111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"derate":[0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.008,0.002,0.005,0.005,0.0,0.095,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.005,0.0,0.004,0.0,0.0,0.0,0.025,0.002,0.001,0.0,0.008,0.0,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.077,0.0,0.004,0.0,0.0,0.0,0.0,0.036,0.001,0.0,0.0,0.0,0.0,0.0,0.01,0.001,0.0,0.0,0.017,0.0,0.003,0.019,0.002,0.005,0.0,0.004,0.001,0.005,0.017,0.0,0.0,0.0,0.004,0.0,0.0,0.03,0.001,0.01,0.003,0.0,0.006,0.021,0.014,0.0,0.002,0.008,0.0,0.019,0.0,0.034,0.058,0.0,0.0,0.004,0.004,0.015,0.013,0.004,0.0,0.008,0.0,0.003,0.0,0.045,0.011,0.014,0.002,0.004,0.005,0.003,0.011,0.0,0.0,0.0,0.001,0.172,0.0,0.0,0.0,0.017,0.0,0.05,0.116,0.0,0.0,0.0,0.0,0.0,0.038,0.08,0.136,0.0,0.025,0.0,0.004,0.108,0.003,0.038,0.005,0.031,0.0,0.0,0.015,0.009,0.0,0.0,0.021,0.015,0.007,0.0,0.01,0.006,0.0,0.007,0.004,0.007,0.03,0.034,0.021,0.019,0.0,0.022,0.0,0.014,0.022,0.052,0.044,0.026,0.0,0.019,0.091,0.002,0.003,0.015,0.0,0.013,0.028,0.028,0.02,0.029,0.0,0.0,0.018,0.0,0.0,0.04,0.0,0.0,0.0,0.019,0.0,0.004,0.04,0.0,0.0,0.01,0.0,0.012,0.0,0.07,0.027,0.008,0.035,0.004,0.0,0.0,0.0,0.004,0.011,0.046,0.003,0.011,0.01,0.018,0.011,0.002,0.0,0.0,0.0,0.0,0.043,0.072,0.023,0.0,0.0,0.013,0.0,0.011,0.027,0.0,0.046,0.0,0.054,0.019,0.034,0.005,0.011,0.0,0.0,0.041,0.0,0.01,0.016,0.011,0.004,0.003,0.0,0.0,0.0,0.014,0.021,0.0,0.0,0.0,0.02,0.037,0.005,0.034,0.0,0.019,0.0,0.01,0.002,0.001,0.039,0.0,0.0,0.0,0.003,0.0,0.002,0.012,0.0,0.0,0.0,0.0,0.015,0.001,0.007,0.0,0.0,0.003,0.004,0.0,0.003,0.052,0.0,0.103,0.0,0.364,0.001,0.0,0.0,0.0,0.0,0.013,0.001,0.001,0.0,0.001,0.0,0.0,0.034,0.002,0.023,0.0,0.0,0.002,0.0,0.0,0.035,0.003,0.0,0.0,0.001,0.013,0.0,0.0,0.077,0.002,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.0,0.02,0.0,0.0,0.003,0.002,0.01,0.003,0.004,0.0,0.0,0.009,0.0,0.0,0.031,0.056,0.344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.041,0.0,0.013,0.445,0.0,0.017,0.006,0.0,0.0,0.019,0.003,0.004,0.0,0.002,0.0,0.0,0.0,0.0,0.0,0.182,0.0,0.0,0.009,0.0,0.0,0.0,0.001,0.001,0.003,0.011,0.0,0.002,0.0,0.0,0.086,0.0,0.0,0.0,0.0,0.0,0.0,0.072,0.0,0.0,0.0,0.0,0.013,0.0,0.007,0.018,0.0,0.001,0.004,0.0,0.011,0.064,0.002,0.0,0.012,0.001,0.0,0.0,0.005,0.0,0.08,0.017,0.0,0.0,0.0,0.0,0.002,0.007,0.017,0.002,0.005,0.004,0.0,0.0,0.011,0.019,0.0,0.0,0.005,0.003,0.0,0.003,0.021,0.0,0.006,0.001,0.0,0.003,0.0,0.035,0.0,0.0,0.0,0.0,0.0,0.004,0.002,0.0,0.024,0.01,0.021,0.002,0.0,0.079,0.031,0.011,0.015,0.0,0.006,0.046,0.0,0.0,0.0,0.0,0.0,0.01,0.023,0.004,0.058,0.189,0.101,0.017,0.161,0.051,0.003,0.0,0.008,0.0,0.6,0.018,0.005,0.0,0.003,0.009,0.0,0.013,0.001,0.0,0.004,0.063,0.0,0.0,0.016,0.027,0.036,0.006,0.006,0.005,0.0,0.0,0.004,0.001,0.001,0.0,0.052,0.0,0.008,0.003,0.036,0.0,0.01,0.0,0.0,0.0,0.003,0.055,0.009,0.023,0.005,0.0,0.026,0.0,0.0,0.038,0.0,0.0,0.0,0.004,0.0,0.002,0.0,0.006,0.014,0.043,0.013,0.004,0.032,0.092,0.243,0.018,0.198,0.095,0.02,0.0,0.0,0.036,0.003,0.0,0.03,0.092,0.052,0.011,0.021,0.0,0.077,0.015,0.117,0.126,0.0,0.004,0.0,0.052,0.001,0.026,0.004,0.025,0.056,0.045,0.0,0.038,0.018,0.1,0.027,0.011,0.0,0.078,0.006,0.0,0.013,0.0,0.004,0.01,0.019,0.003,0.002,0.014,0.036,0.0,0.0,0.085,0.0,0.002,0.0,0.017,0.012,0.0,0.092,0.028,0.015,0.0,0.0,0.002,0.004,0.038,0.0,0.0,0.022,0.0,0.0,0.074,0.049,0.024,0.0,0.0,0.002,0.004,0.004,0.034,0.0,0.018,0.007,0.0,0.0,0.0,0.0,0.078,0.0,0.003,0.015,0.001,0.0,0.0,0.073,0.0,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.003,0.002,0.009,0.005,0.0,0.03,0.004,0.0,0.0,0.0,0.002,0.003,0.001,0.0,0.0,0.002,0.0,0.013,0.0,0.05,0.0,0.004,0.002,0.0,0.003,0.011,0.004,0.0,0.0,0.0,0.2,0.0,0.0,0.0,0.091,0.0,0.0,0.002,0.063,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.0,0.0,0.0,0.001,0.005,0.0,0.056,0.0,0.0,0.0,0.0,0.0,0.0,0.021,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.0,0.003,0.0,0.0,0.0,0.0],"suspected icing":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.063,1.351,0.0,0.579,0.016,0.0,0.0,0.0,0.0,0.075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.081,0.241,0.0,0.023,0.0,0.0,0.0,0.0,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.085,0.154,0.0,0.019,0.0,0.0,0.418,0.246,0.0,0.0,0.0,0.145,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"underperformance":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.0,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.007,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.076,0.144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047,0.038,0.044,0.0,0.023,0.02,0.0,0.0,0.0,0.0,0.012,0.057,0.007,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.018,0.0,0.016,0.0,0.0,0.0,0.0,0.03,0.0,0.058,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061,0.158,0.055,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.01,0.007,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.092,0.0,0.137,0.0,0.0,0.0,0.0,0.0,0.054,0.041,0.072,0.0,0.0,0.035,0.0,0.0,0.039,0.0,0.029,0.043,0.041,0.0,0.0,0.0,0.0,0.015,0.041,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.0,0.0,0.048,0.0,0.094,0.05,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.558,0.344,0.117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042,0.011,0.0,0.0,0.0,0.115,0.0,0.0,0.0,0.033,0.042,0.041,0.076,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056,0.0,0.0,0.076,0.096,0.033,0.038,0.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033,0.024,0.009,0.021,0.0,0.0,0.0,0.0,0.0,0.0,0.023,0.0,0.01,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.018,0.068,0.0,0.049,0.0,0.0,0.0,0.0,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.051,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.0,0.024,0.038,0.0,0.019,0.04,0.026,0.0,0.0,0.089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.034,0.019,0.009,0.0,0.0,0.0,0.0,0.021,0.028,0.044,0.023,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.235,0.01,0.0,0.0,0.087,0.0,0.0,0.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.031,0.0,0.052,0.014,0.0,0.0,0.015,0.017,0.0,0.0,0.027,0.0,0.0,0.011,0.0,0.0,0.0,0.011,0.049,0.037,0.0,0.0,0.034,0.0,0.102,0.0,0.0,0.01,0.0,0.0,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.079,0.0,0.0,0.038,0.219,0.0,0.0,0.0,0.0,0.084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.045,0.016,0.0,0.0,0.0,0.0,0.055,0.062,0.0,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.0,0.0,0.216,0.114,0.0,0.0,0.0,0.157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.063,0.0,0.0,0.0,0.0,0.035,0.0,0.065,0.046]},"R80721":{"actual":[17.155,19.39,20.868,9.442,10.738,15.326,11.413,9.66,20.082,3.088,3.338,4.232,4.878,6.375,8.954,12.843,10.218,11.279,1.673,5.329,2.81,0.454,8.646,2.116,7.705,20.524,16.837,9.211,6.065,1.031,5.664,17.098,1.847,6.371,11.215,28.094,25.457,30.239,32.999,27.83,12.241,11.719,18.395,27.644,19.177,19.619,12.034,3.55,6.71,6.203,11.036,14.304,7.454,3.332,15.553,13.94,2.744,12.773,14.68,1.162,2.76,11.742,2.189,3.353,4.78,1.604,9.813,3.56,6.364,20.59,5.141,0.146,2.246,8.856,13.405,3.976,8.871,2.99,15.194,17.612,11.433,6.943,1.495,1.978,5.92,1.767,1.472,2.582,0.273,1.799,1.85,9.701,5.627,10.86,2.52,1.597,9.491,14.027,0.785,1.167,2.846,2.558,3.102,8.335,7.638,13.952,4.084,7.452,6.653,0.987,3.604,1.341,1.046,2.501,6.113,2.507,5.658,0.925,1.36,3.14,2.851,4.411,7.269,3.734,3.523,16.147,11.111,18.313,19.092,20.19,20.091,13.374,7.82,4.756,13.495,15.559,4.335,0.896,5.904,15.298,8.136,8.413,4.86,5.095,1.948,1.07,9.652,4.838,2.328,3.467,5.848,1.659,1.2,1.383,10.695,3.462,3.882,5.663,2.017,0.239,2.251,4.928,6.267,5.833,11.359,18.586,12.137,10.596,8.827,4.949,3.215,3.333,4.723,4.636,3.835,4.534,0.902,5.391,3.265,5.941,1.669,3.879,1.437,0.766,2.589,11.615,10.112,4.263,8.433,16.366,6.86,4.256,2.219,9.315,2.961,0.597,0.118,1.318,4.091,7.724,3.827,7.34,7.626,7.678,2.153,0.658,1.879,1.06,1.683,6.808,5.26,0.117,0.121,3.82,3.137,1.353,0.574,2.699,0.373,5.77,5.323,9.974,9.088,5.58,7.626,6.108,10.179,4.933,13.714,6.919,5.099,1.402,0.98,5.361,7.261,1.518,7.662,9.93,0.943,4.15,3.309,2.405,4.771,0.695,4.222,12.448,2.454,1.128,0.593,0.425,1.347,2.983,7.325,8.287,3.605,5.392,5.866,0.919,0.859,3.229,7.739,2.235,3.174,5.072,3.959,5.0,4.541,0.674,0.498,5.311,5.034,3.31,0.226,0.09,2.995,1.641,1.149,0.946,7.704,18.431,17.131,7.424,0.934,1.263,6.01,8.777,0.519,2.347,6.978,3.905,4.458,12.958,5.006,27.66,14.877,1.348,0.219,0.078,0.045,0.378,1.847,0.841,1.284,3.789,6.895,8.816,20.587,4.938,3.404,1.852,11.773,5.675,3.535,2.938,3.999,2.999,1.724,4.738,3.727,6.417,1.558,0.004,0.268,2.462,2.061,6.495,11.072,4.145,4.851,0.46,1.59,10.127,9.88,1.487,7.492,0.225,2.902,0.092,0.071,2.821,5.442,4.73,3.226,14.572,26.033,35.464,15.047,1.014,8.365,2.401,16.392,19.771,26.063,15.224,9.05,22.179,8.532,20.636,5.997,4.061,30.207,1.137,6.821,3.145,1.349,0.356,8.967,21.277,1.389,1.439,8.714,2.581,24.799,37.622,33.588,20.917,28.334,29.874,23.665,26.622,1.603,4.402,2.754,1.414,0.094,3.456,2.025,0.48,8.73,1.481,9.557,3.672,21.669,20.309,15.434,7.665,17.345,2.786,4.832,18.279,34.086,44.03,25.725,11.197,1.491,11.36,4.272,2.213,11.325,9.025,1.163,0.0,0.717,5.037,5.288,21.302,10.462,5.184,15.157,11.003,3.438,2.984,0.371,0.0,0.0,0.0,0.0,4.767,4.338,0.407,0.047,0.998,4.803,1.705,6.671,12.75,4.897,9.239,8.976,2.353,1.0,5.621,6.255,3.19,4.584,19.807,0.237,0.92,7.868,7.611,5.642,10.086,35.699,28.628,42.078,20.025,16.964,0.389,9.41,13.47,6.818,5.394,1.607,0.985,7.265,7.537,0.567,2.385,0.804,6.258,5.164,7.301,30.357,14.593,7.279,9.146,10.382,2.544,1.033,4.181,3.538,8.608,3.331,3.67,4.112,3.56,1.806,10.949,10.173,23.035,18.75,3.884,5.005,14.11,2.309,4.413,9.685,0.697,6.671,7.61,5.555,0.642,8.981,6.153,5.354,5.187,4.223,5.488,2.672,5.014,4.38,0.978,6.729,8.437,6.047,11.839,5.956,21.66,5.386,1.004,2.862,7.942,7.556,14.034,23.163,12.454,2.294,3.596,1.503,2.206,1.466,0.088,2.223,7.971,3.235,1.584,7.309,10.548,3.606,0.342,0.0,2.294,7.902,0.28,2.665,1.472,4.803,7.793,4.532,6.299,7.724,0.453,9.168,13.676,5.325,5.702,11.954,2.879,6.248,5.761,1.595,4.824,9.018,1.434,11.937,6.827,2.486,2.777,1.889,5.171,21.762,7.188,21.316,11.089,4.883,4.342,3.966,1.719,1.728,3.803,9.306,2.523,2.322,5.037,7.713,6.67,2.755,3.724,1.635,3.599,4.982,10.607,1.225,2.37,0.779,0.867,0.991,1.553,2.074,7.426,22.603,11.906,9.682,6.01,3.693,2.317,9.421,11.385,3.853,0.555,2.058,2.587,3.281,4.345,3.083,9.191,12.535,9.684,1.946,6.588,11.709,17.744,16.375,22.772,16.434,8.255,4.648,0.15,2.306,15.491,7.261,3.17,4.671,10.597,22.792,30.006,33.672,22.844,17.995,6.08,3.736,3.32,7.98,9.312,10.167,0.486,3.175,11.218,8.594,3.687,4.156,0.613,2.039,0.298,0.096,1.237,2.202,1.578,1.123,4.088,0.084,7.643,1.599,3.317,3.657,2.429,0.748,3.902,2.177,0.63,0.351,4.872,6.177,3.733,8.443,6.686,8.284,16.983,8.494,2.326,3.498,11.544,16.809,24.179,19.584,33.043,23.956,28.76,13.807,12.043,5.015,0.386,10.617,8.405,2.87,1.378,16.79,34.277,33.348,16.886,0.335,6.483,6.539,10.478,12.241,6.747,9.871,1.907,7.492,20.771,9.008,2.733,6.75,4.987,13.077,6.594,6.123,3.796,8.954,21.11,16.703,10.795,15.187,10.703,6.514,7.23,15.364,5.566,7.454,5.598],"downtime":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.0,0.018,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.59,0.0,0.0,0.0,3.6,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.431,3.705,2.705,0.217,0.0,0.0,0.0,0.0,0.0,1.238,0.226,0.0,0.01,0.008,0.0,0.0,0.0,0.0,0.0,0.016,0.101,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.017,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.496,0.419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.262,6.876,2.25,0.0,0.0,0.0,4.595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.079,0.082,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.778,0.009,5.473,1.029,0.0,0.0,0.354,0.0,0.0,0.011,0.0,0.0,0.0,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,5.372,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.149,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.162,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"curtailment":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.11,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.136,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.0,0.0,0.0,0.0,0.092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"derate":[0.0,0.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.0,0.008,0.0,0.0,0.0,0.0,0.056,0.0,0.0,0.004,0.0,0.0,0.0,0.02,0.006,0.0,0.0,0.0,0.0,0.012,0.004,0.0,0.0,0.003,0.005,0.0,0.0,0.067,0.0,0.0,0.0,0.0,0.0,0.042,0.0,0.047,0.0,0.003,0.004,0.0,0.0,0.0,0.059,0.005,0.0,0.0,0.009,0.0,0.0,0.014,0.0,0.0,0.008,0.012,0.002,0.0,0.012,0.004,0.0,0.0,0.01,0.001,0.009,0.011,0.0,0.006,0.0,0.015,0.0,0.006,0.095,0.014,0.015,0.004,0.004,0.009,0.024,0.026,0.008,0.005,0.008,0.0,0.017,0.0,0.015,0.055,0.0,0.0,0.002,0.002,0.007,0.016,0.016,0.0,0.02,0.0,0.004,0.048,0.065,0.03,0.008,0.031,0.006,0.008,0.007,0.008,0.0,0.0,0.004,0.0,0.026,0.002,0.0,0.036,0.023,0.0,0.08,0.0,0.0,0.0,0.0,0.0,0.0,0.026,0.026,0.087,0.003,0.033,0.019,0.001,0.004,0.003,0.041,0.007,0.048,0.003,0.0,0.049,0.005,0.002,0.047,0.02,0.031,0.018,0.008,0.029,0.002,0.005,0.015,0.022,0.247,0.035,0.006,0.019,0.0,0.0,0.038,0.08,0.041,0.043,0.063,0.057,0.021,0.013,0.066,0.054,0.013,0.005,0.051,0.0,0.025,0.024,0.028,0.064,0.035,0.0,0.0,0.021,0.006,0.067,0.0,0.003,0.003,0.032,0.017,0.0,0.006,0.039,0.011,0.006,0.176,0.0,0.0,0.0,0.037,0.025,0.027,0.011,0.005,0.0,0.0,0.0,0.0,0.012,0.035,0.007,0.011,0.006,0.013,0.007,0.001,0.0,0.004,0.019,0.0,0.004,0.038,0.029,0.0,0.0,0.0,0.0,0.02,0.019,0.0,0.012,0.0,0.051,0.0,0.028,0.004,0.009,0.003,0.0,0.008,0.0,0.009,0.037,0.01,0.002,0.006,0.001,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.005,0.021,0.004,0.003,0.006,0.0,0.013,0.0,0.01,0.0,0.002,0.01,0.003,0.002,0.003,0.004,0.014,0.013,0.003,0.0,0.0,0.004,0.001,0.005,0.016,0.0,0.007,0.001,0.0,0.01,0.009,0.011,0.007,0.0,0.0,0.0,0.001,0.002,0.002,0.003,0.011,0.002,0.006,0.0,0.0,0.0,0.0,0.013,0.004,0.014,0.0,0.0,0.0,0.0,0.0,0.044,0.004,0.004,0.003,0.0,0.003,0.0,0.0,0.008,0.001,0.0,0.0,0.001,0.041,0.0,0.001,0.0,0.0,0.01,0.003,0.0,0.003,0.001,0.0,0.0,0.002,0.007,0.018,0.077,0.0,0.0,0.0,0.003,0.0,0.004,0.0,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.03,0.0,0.467,0.272,0.023,0.013,0.0,2.238,0.0,0.0,0.011,0.004,0.0,0.0,0.0,0.0,0.13,0.0,0.042,0.0,0.0,0.006,0.0,0.005,0.002,0.004,0.0,0.009,0.006,0.003,0.008,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.01,0.0,0.0,0.0,0.0,0.0,0.023,0.0,0.003,0.002,0.0,0.0,0.008,0.0,0.018,0.011,0.01,0.0,0.007,0.004,0.0,0.0,0.001,0.007,0.0,0.0,0.0,0.0,0.0,0.02,0.033,0.003,0.0,0.003,0.01,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.008,0.0,0.013,0.0,0.0,0.002,0.002,0.0,0.025,0.041,0.0,0.0,0.0,0.035,0.0,0.0,0.006,0.002,0.0,0.0,0.0,0.007,0.0,0.0,0.014,0.021,0.006,0.002,0.0,0.0,0.037,0.0,0.0,0.001,0.0,0.005,0.01,0.035,0.012,0.066,0.0,0.11,0.011,0.049,0.026,0.022,0.006,0.094,0.0,0.0,0.008,0.01,0.0,0.006,0.009,0.004,0.006,0.019,0.007,0.005,0.065,0.0,0.039,0.023,0.006,0.038,0.0,0.01,0.004,0.0,0.004,0.02,0.006,0.017,0.0,0.028,0.0,0.064,0.001,0.015,0.011,0.0,0.0,0.0,0.044,0.017,0.038,0.021,0.011,0.001,0.0,0.011,0.0,0.011,0.017,0.0,0.006,0.008,0.005,0.0,0.003,0.001,0.004,0.02,0.016,0.027,0.114,0.019,0.054,0.228,0.012,0.039,0.0,0.033,0.0,0.0,0.032,0.007,0.014,0.011,0.067,0.004,0.005,0.011,0.0,0.126,0.024,0.061,0.044,0.0,0.019,0.0,0.065,0.0,0.077,0.016,0.012,0.044,0.04,0.0,0.029,0.01,0.031,0.001,0.013,0.005,0.026,0.003,0.107,0.029,0.036,0.026,0.005,0.005,0.005,0.0,0.02,0.012,0.0,0.0,0.0,0.0,0.012,0.002,0.036,0.014,0.0,0.016,0.011,0.027,0.003,0.0,0.017,0.011,0.0,0.0,0.0,0.043,0.002,0.0,0.0,0.0,0.058,0.0,0.0,0.0,0.008,0.001,0.0,0.0,0.005,0.0,0.016,0.0,0.0,0.0,0.0,0.0,0.007,0.036,0.0,0.006,0.008,0.0,0.003,0.0,0.011,0.0,0.007,0.0,0.005,0.011,0.005,0.003,0.0,0.004,0.012,0.003,0.0,0.004,0.001,0.005,0.0,0.002,0.0,0.004,0.0,0.004,0.0,0.0,0.004,0.0,0.003,0.0,0.008,0.01,0.0,0.004,0.007,0.001,0.0,0.032,0.0,0.158,0.0,0.0,0.0,0.001,0.064,0.028,0.0,0.01,0.0,0.005,0.004,0.027,0.0,0.0,0.0,0.0,0.007,0.0,0.001,0.0,0.002,0.0,0.0,0.029,0.0,0.0,0.0,0.003,0.021,0.0,0.005,0.0,0.002,0.005,0.0,0.0,0.002,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.047],"suspected icing":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.271,0.0,0.288,0.0,0.0,0.0,0.0,0.0,0.077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.668,0.791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.124,0.026,0.0,0.0,0.0,0.0,0.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"underperformance":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.058,0.0,0.0,0.031,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.014,0.0,0.006,0.016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.046,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.039,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023,0.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.0,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.073,0.0,0.038,0.038,0.024,0.015,0.0,0.0,0.0,0.0,0.0,0.108,0.0,0.607,0.0,0.0,0.0,0.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.04,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044,0.049,0.074,0.098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.029,0.0,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042,0.0,0.036,0.0,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.01,0.0,0.0,0.0,0.019,0.023,0.015,0.154,0.0,0.0,0.0,0.0,0.0,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.047,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.0,0.023,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.007,0.0,0.0,0.0,0.0,0.033,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.0,0.0,0.028,0.027,0.0,0.014,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.027,0.0,0.0,0.0,0.019,0.0,0.034,0.077,0.058,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.0,0.011,0.0,0.0,0.0,0.021,0.0,0.0,0.0,0.01,0.0,0.0,0.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.014,0.0,0.014,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.041,0.0,0.0,0.0,0.046,0.0,0.0,0.0,0.0,0.032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.019,0.04,0.0,0.0,0.0,0.0,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.076,0.0,0.0,0.0,0.0,0.0,0.016,0.0,0.0,0.0,0.0,0.0,0.019,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.0]},"R80736":{"actual":[20.96,22.246,23.659,11.691,12.483,17.256,12.966,11.179,22.637,3.316,3.615,3.995,5.45,7.135,10.053,15.726,12.424,12.044,1.743,5.84,2.904,0.438,10.067,2.448,8.523,21.827,19.516,11.641,7.585,0.817,7.074,19.96,2.142,7.033,11.906,30.506,28.981,33.886,37.152,31.74,13.874,13.202,20.567,31.394,23.676,23.616,14.87,2.868,7.149,6.68,12.877,13.338,8.316,3.678,17.662,18.22,3.128,13.838,17.623,1.546,3.066,13.661,2.256,4.15,4.502,1.94,10.159,3.04,6.513,21.37,4.813,0.162,2.231,9.182,13.046,3.315,9.336,2.938,16.307,20.524,14.148,7.154,1.818,1.973,6.543,1.387,1.706,3.031,0.334,1.824,2.487,12.011,5.833,12.889,2.797,1.798,10.9,14.777,1.048,1.109,3.187,2.73,3.319,9.9,7.621,14.016,4.409,9.181,6.296,0.913,3.632,1.401,0.895,2.381,6.831,2.459,6.676,0.941,1.288,3.629,2.808,7.634,7.983,4.024,3.885,12.788,7.915,20.897,20.26,21.62,21.238,15.035,7.77,6.366,14.733,15.104,4.546,0.763,10.802,17.012,7.964,9.644,5.009,5.398,1.669,1.102,9.573,4.942,2.028,3.406,6.835,1.774,0.796,1.54,11.424,3.562,3.967,5.913,2.873,4.652,3.703,5.114,6.497,7.296,12.592,20.05,12.931,12.62,8.891,4.366,3.523,2.809,4.655,4.292,4.098,4.781,0.814,5.724,3.809,6.276,1.858,3.758,1.23,1.013,2.859,13.758,10.675,4.413,9.252,17.487,7.045,4.462,2.25,10.087,3.111,0.618,0.141,1.289,4.422,8.683,4.081,6.835,8.224,7.255,2.058,0.673,1.778,1.028,1.732,6.421,5.631,0.122,0.12,3.613,2.813,1.188,0.634,2.407,0.362,6.869,6.555,11.405,9.629,5.865,1.689,3.793,11.2,4.156,14.045,7.705,5.341,1.379,0.809,6.034,6.767,1.643,8.542,10.532,1.044,4.675,3.34,2.324,5.508,1.476,3.944,12.01,2.233,1.239,0.53,0.445,1.213,2.784,7.003,8.607,4.568,5.017,5.744,0.772,0.912,3.671,9.418,2.439,3.273,7.522,4.995,4.854,4.355,0.623,0.574,5.164,5.714,3.198,0.161,0.173,3.147,1.511,1.175,0.923,8.791,20.748,18.873,8.0,0.952,1.47,5.84,10.453,0.491,2.494,8.901,4.137,7.232,12.498,5.027,30.069,15.468,1.507,0.159,0.127,0.0,0.347,1.657,0.41,0.82,3.495,5.534,9.424,23.505,5.66,3.2,1.425,13.076,5.762,3.889,3.085,3.803,4.498,1.034,4.83,4.13,8.093,1.958,0.012,0.169,2.266,2.334,6.451,11.622,4.653,5.54,0.289,1.552,9.562,9.697,1.624,7.854,0.369,2.896,0.169,0.103,3.434,6.286,4.766,2.487,14.138,31.978,36.865,16.876,1.28,9.021,1.57,17.483,21.954,31.925,16.658,10.855,25.548,8.007,23.858,6.202,5.432,33.584,23.971,12.414,3.52,0.834,0.268,13.938,21.876,1.834,1.362,8.673,3.263,28.304,42.677,37.591,22.09,32.191,34.326,27.25,28.6,1.521,4.299,3.105,1.458,0.029,3.224,2.48,0.866,8.765,2.469,10.336,4.25,23.851,23.455,18.0,7.341,3.542,3.023,5.42,17.524,34.404,44.315,26.053,12.729,1.523,11.637,4.026,2.309,13.996,10.59,0.897,0.0,0.571,4.313,5.103,22.808,11.199,5.543,16.131,12.644,3.597,3.725,2.957,8.433,24.869,24.526,15.28,8.639,7.419,0.323,0.166,1.248,4.613,1.784,6.675,13.467,4.944,8.445,8.943,1.842,0.808,4.921,6.264,2.652,5.024,20.546,0.178,1.036,7.131,9.029,5.747,12.857,40.015,30.42,42.139,20.197,17.964,0.577,10.221,12.826,6.49,5.403,1.598,0.944,7.824,9.154,0.484,2.529,1.053,5.857,5.199,6.998,31.35,13.624,7.083,8.891,9.836,2.421,1.123,4.765,3.77,10.478,4.448,3.374,9.363,4.668,2.391,13.332,9.866,13.508,20.562,3.684,4.869,15.065,2.23,4.785,6.663,0.749,7.438,6.315,5.394,0.613,9.691,10.434,5.872,8.749,4.844,4.969,2.288,4.957,5.203,1.151,6.947,8.12,6.036,14.074,6.068,24.461,4.875,0.953,3.043,7.815,8.475,13.267,22.551,12.42,2.142,3.975,1.423,2.049,1.359,0.076,2.214,7.907,2.973,1.704,6.725,10.806,3.83,0.346,0.051,2.711,9.057,0.26,2.921,1.479,5.805,9.404,5.429,7.103,8.342,0.627,9.839,13.596,5.207,5.474,11.572,2.763,6.557,6.366,1.555,5.238,9.835,1.733,13.063,7.274,2.095,2.913,2.373,5.528,23.826,8.17,24.125,11.446,5.013,4.292,3.983,1.542,1.622,4.205,9.712,2.723,2.126,4.519,7.148,6.192,2.305,3.617,1.379,3.98,5.345,11.658,1.445,2.176,0.92,0.944,1.118,1.509,1.885,8.889,24.657,13.908,8.035,6.247,4.381,2.462,10.156,13.414,3.718,0.64,2.0,2.57,3.2,4.111,3.123,8.399,12.498,9.418,2.046,8.186,12.837,19.945,16.922,25.64,18.135,9.308,4.95,0.137,2.116,17.689,7.357,3.031,3.917,9.523,23.765,30.747,34.187,23.154,18.507,5.359,3.636,3.632,9.605,10.757,11.253,0.491,2.869,11.698,8.841,3.694,3.7,0.521,2.005,0.188,0.089,1.041,1.823,1.889,0.962,4.081,0.121,7.207,1.412,2.456,3.601,2.318,0.573,3.31,1.422,0.402,0.205,4.583,7.151,4.964,9.224,6.482,8.975,19.652,8.751,1.832,2.584,11.271,18.89,27.098,20.855,30.775,28.401,34.677,15.96,12.734,5.114,0.368,10.016,8.601,3.275,1.583,18.517,40.529,40.603,19.659,0.283,5.76,7.781,10.727,14.204,7.311,11.818,1.935,5.556,20.901,10.809,2.843,7.126,5.045,15.428,7.244,4.971,3.306,10.423,25.979,18.473,12.168,18.917,12.092,6.037,6.236,18.152,6.535,7.52,6.436],"downtime":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.077,4.991,2.659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.126,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.009,0.0,0.0,0.01,0.0,0.0,0.0,2.355,0.218,0.0,0.0,0.0,0.0,0.0,0.0,0.183,0.124,0.0,0.008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038,0.0,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,6.625,2.204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.288,0.2,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,2.284,0.0,0.0,0.0,0.055,0.0,2.987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.644,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.266,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.771,0.0,0.699,0.0,0.0,0.0,1.882,11.813,0.0,0.041,0.0,0.0,0.0,0.0,2.439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.01,0.011,0.0,0.0,0.0,0.012,0.0,0.0,0.014,0.0,0.0,0.008,0.012,0.0,0.0,0.0,0.0,0.007,0.009,0.007,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.01,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,2.377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038,0.0,0.027,0.0,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.012,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.157,6.013,0.0,0.0,0.015,0.0,0.0,0.0,0.233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"curtailment":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.133,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.237,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06,0.0,0.0,0.0,0.0,0.134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"derate":[0.046,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.0,0.0,0.003,0.0,0.002,0.008,0.004,0.0,0.006,0.0,0.0,0.0,0.069,0.009,0.007,0.0,0.012,0.003,0.005,0.063,0.0,0.0,0.0,0.0,0.0,0.0,0.05,0.0,0.033,0.0,0.0,0.002,0.0,0.003,0.0,0.593,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.007,0.002,0.0,0.004,0.0,0.0,0.0,0.0,0.006,0.003,0.0,0.001,0.0,0.003,0.0,0.0,0.029,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.019,0.0,0.034,0.022,0.0,0.0,0.015,0.05,0.017,0.0,0.006,0.033,0.003,0.0,0.009,0.001,0.009,0.042,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.005,0.051,0.013,0.007,0.0,0.007,0.0,0.0,0.0,0.001,0.01,0.0,0.0,0.007,0.004,0.062,0.207,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.0,0.09,0.0,0.027,0.0,0.003,0.021,0.004,0.03,0.007,0.041,0.008,0.0,0.042,0.012,0.041,0.008,0.012,0.012,0.009,0.037,0.019,0.005,0.01,0.012,0.027,0.009,0.019,0.015,0.023,0.0,0.0,0.0,0.0,0.043,0.044,0.051,0.018,0.014,0.004,0.079,0.029,0.011,0.023,0.047,0.0,0.006,0.045,0.014,0.062,0.027,0.0,0.091,0.003,0.0,0.0,0.002,0.01,0.004,0.0,0.0,0.0,0.006,0.029,0.041,0.003,0.006,0.0,0.013,0.0,0.055,0.025,0.031,0.009,0.005,0.0,0.0,0.0,0.0,0.068,0.043,0.015,0.007,0.011,0.002,0.003,0.058,0.0,0.0,0.0,0.261,0.085,0.0,0.029,0.0,0.0,0.0,0.007,0.037,0.0,0.028,0.029,0.0,0.065,0.015,0.0,0.005,0.031,0.002,0.0,0.011,0.0,0.006,0.031,0.015,0.004,0.0,0.005,0.0,0.0,0.005,0.009,0.0,0.0,0.0,0.001,0.028,0.007,0.03,0.0,0.031,0.0,0.011,0.007,0.006,0.019,0.012,0.003,0.003,0.0,0.002,0.0,0.003,0.017,0.0,0.059,0.0,0.054,0.0,0.011,0.01,0.002,0.01,0.005,0.0,0.015,0.004,0.0,0.003,0.0,0.0,0.002,0.0,0.001,0.0,0.0,0.005,0.0,0.055,0.0,0.0,0.0,0.0,0.015,0.001,0.002,0.0,0.0,0.002,0.005,0.0,0.001,0.017,0.005,0.003,0.0,0.0,0.0,0.002,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.003,0.0,0.0,0.006,0.0,0.002,0.0,0.0,0.006,0.0,0.004,0.006,0.006,0.0,0.0,0.0,0.032,0.003,0.0,0.0,0.148,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.018,0.021,0.0,0.0,0.035,0.007,0.0,0.252,0.0,0.0,0.002,0.018,0.005,0.0,0.0,0.0,0.037,0.0,0.0,0.043,0.0,0.007,0.0,0.0,0.005,0.008,0.003,0.005,0.004,0.0,0.005,0.0,0.0,0.0,0.0,0.0,0.016,0.056,0.004,0.0,0.0,0.0,0.0,0.054,0.0,0.019,0.001,0.002,0.0,0.0,0.106,0.002,0.0,0.003,0.006,0.005,0.0,0.012,0.0,0.0,0.0,0.004,0.002,0.097,0.004,0.0,0.055,0.0,0.0,0.011,0.004,0.006,0.031,0.031,0.002,0.0,0.0,0.009,0.0,0.0,0.005,0.002,0.005,0.0,0.009,0.003,0.0,0.002,0.004,0.0,0.007,0.004,0.0,0.0,0.0,0.0,0.154,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.013,0.019,0.005,0.017,0.06,0.002,0.027,0.0,0.0,0.005,0.0,0.011,0.009,0.015,0.004,0.075,0.0,0.014,0.006,0.052,0.037,0.009,0.0,0.054,0.39,0.0,0.061,0.0,0.0,0.0,0.002,0.083,0.017,0.008,0.01,0.008,0.045,0.0,0.068,0.008,0.006,0.009,0.0,0.01,0.0,0.015,0.015,0.001,0.0,0.004,0.0,0.014,0.151,0.011,0.0,0.046,0.008,0.0,0.0,0.144,0.005,0.014,0.012,0.03,0.002,0.003,0.0,0.026,0.0,0.007,0.004,0.0,0.011,0.01,0.004,0.0,0.003,0.0,0.003,0.001,0.05,0.014,0.073,0.028,0.051,0.057,0.006,0.014,0.0,0.044,0.0,0.0,0.03,0.003,0.0,0.022,0.038,0.0,0.013,0.02,0.0,0.052,0.025,0.034,0.036,0.0,0.0,0.0,0.0,0.0,0.064,0.0,0.049,0.041,0.076,0.0,0.029,0.008,0.105,0.012,0.004,0.01,0.048,0.015,0.053,0.028,0.014,0.0,0.013,0.025,0.006,0.004,0.014,0.033,0.015,0.0,0.0,0.135,0.012,0.05,0.015,0.02,0.0,0.022,0.008,0.003,0.052,0.0,0.021,0.012,0.0,0.0,0.0,0.046,0.003,0.005,0.0,0.0,0.085,0.0,0.051,0.003,0.003,0.0,0.0,0.0,0.01,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.004,0.007,0.0,0.0,0.0,0.002,0.012,0.0,0.0,0.003,0.012,0.002,0.003,0.004,0.002,0.0,0.003,0.001,0.008,0.0,0.005,0.012,0.0,0.019,0.002,0.012,0.004,0.001,0.0,0.002,0.008,0.011,0.0,0.0,0.0,0.009,0.0,0.0,0.001,0.004,0.003,0.0,0.002,0.0,0.07,0.44,0.0,0.0,0.016,0.0,0.003,0.0,0.043,0.0,0.002,0.004,0.0,0.0,0.0,0.032,0.0,0.043,0.007,0.0,0.036,0.068,0.0,0.003,0.004,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.009,0.0],"suspected icing":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.058,0.105,0.0,0.0,0.0,0.086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"underperformance":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.01,0.0,0.0,0.0,0.0,0.024,0.0,0.013,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.03,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.069,0.0,0.0,0.0,0.0,0.0,0.0,0.04,0.0,0.0,0.0,0.0,0.0,0.0,0.117,0.0,0.0,0.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.235,0.267,0.056,0.0,0.0,0.009,0.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042,0.0,0.0,0.0,0.028,0.034,0.036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.116,0.077,0.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.061,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.07,0.0,0.0,0.091,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.049,0.006,0.035,0.0,0.0,0.0,0.027,0.02,0.0,0.0,0.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.014,0.016,0.0,0.01,0.0,0.01,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.023,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.036,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.024,0.0,0.0,0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.038,0.203,0.0,0.0,0.052,0.081,0.0,0.059,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0]},"R80790":{"actual":[15.128,21.905,23.391,9.512,12.513,17.615,13.679,11.514,23.83,3.934,3.838,5.509,6.881,6.794,11.148,13.02,9.317,12.346,1.975,6.443,3.639,0.737,10.667,2.75,9.953,21.47,18.24,7.342,2.698,1.505,3.934,17.247,2.409,6.814,11.653,28.054,25.602,32.214,32.822,29.286,15.826,14.143,18.673,30.482,17.378,22.925,14.865,4.815,8.14,7.41,12.807,18.52,9.428,4.481,13.92,12.176,3.505,14.586,13.819,1.46,3.354,12.241,2.622,5.274,5.877,2.648,11.534,4.524,7.634,23.974,6.114,0.172,1.931,11.015,15.375,5.157,10.641,3.662,16.145,20.285,14.688,8.345,2.08,2.385,7.588,1.522,1.953,3.894,0.573,2.213,1.674,7.612,6.101,11.674,3.276,2.04,11.4,16.471,1.127,1.599,3.543,2.981,3.061,11.499,9.144,16.126,5.0,10.49,8.139,1.117,4.372,1.517,1.241,2.457,5.991,3.16,7.04,1.216,1.809,3.517,3.257,7.569,8.248,4.7,3.739,19.438,14.075,21.66,22.857,22.989,23.625,16.51,8.362,5.054,16.177,18.053,5.02,1.283,9.36,13.284,9.425,8.694,5.517,6.092,2.416,1.255,11.273,5.498,2.476,3.984,7.736,2.09,1.174,1.497,11.998,4.081,2.621,0.0,0.0,4.537,4.216,0.22,5.009,7.712,13.015,20.518,14.954,13.387,11.292,5.294,4.467,4.387,5.62,5.282,5.257,5.468,0.935,6.377,3.878,6.679,2.044,4.806,1.545,0.92,3.771,14.215,11.275,4.247,10.506,19.085,7.987,4.866,2.616,10.699,3.476,0.684,0.252,1.886,5.417,8.371,4.564,7.297,9.001,8.976,3.299,0.864,1.612,0.829,1.938,7.791,5.066,0.207,0.099,5.009,3.813,1.718,0.466,3.38,0.403,6.264,6.554,11.508,11.211,6.978,9.867,7.81,11.992,5.756,16.373,8.31,5.796,1.528,1.063,6.493,8.812,1.795,9.173,11.82,1.266,5.06,3.867,2.878,5.578,1.691,5.383,13.98,3.167,1.282,0.734,0.591,1.922,3.585,6.838,10.57,5.021,6.269,6.82,1.211,1.358,4.404,6.949,2.59,3.753,7.514,6.41,5.649,5.393,0.852,0.593,6.589,5.045,4.271,0.266,0.206,3.752,2.173,1.083,1.119,7.484,20.638,17.331,9.248,1.399,1.485,6.362,8.962,0.624,3.726,9.182,4.414,4.137,16.549,6.14,31.083,14.069,1.523,0.164,0.164,0.092,0.414,2.507,1.15,1.704,4.882,7.591,10.062,18.119,4.545,3.999,2.106,9.092,8.062,3.844,3.298,5.147,4.319,2.209,5.892,4.049,5.365,1.59,0.037,0.406,2.897,2.013,7.179,13.515,5.597,5.436,0.682,2.728,10.987,9.913,1.578,7.769,0.397,3.359,0.216,0.07,3.486,6.681,5.478,4.057,18.372,30.551,37.76,17.717,1.592,10.249,2.95,19.398,24.422,29.844,18.945,11.482,24.296,10.637,25.84,7.482,4.132,38.108,27.846,11.132,1.86,1.285,0.405,15.433,24.101,1.767,1.817,11.272,3.35,28.678,41.348,38.636,24.555,34.124,34.215,27.777,28.485,1.899,5.302,4.146,1.479,0.1,3.741,2.613,0.724,8.195,3.149,11.432,4.356,24.207,23.94,15.256,5.944,0.0,0.017,5.478,20.1,35.859,46.469,17.354,0.0,0.131,12.204,5.039,2.159,10.848,7.604,1.714,0.0,0.959,5.984,6.215,22.737,11.555,6.049,18.028,13.36,4.35,3.053,3.218,8.838,26.502,28.338,15.771,8.333,7.372,0.532,0.266,1.661,6.484,2.211,7.467,14.524,5.436,10.526,10.37,3.063,1.341,6.743,7.903,4.044,5.128,21.845,0.41,1.191,9.276,9.089,6.39,11.752,39.654,31.714,44.168,23.562,19.752,0.491,10.72,15.162,8.632,6.351,1.968,1.24,8.522,9.592,0.788,2.7,0.733,7.044,5.487,8.666,32.366,16.539,8.497,11.003,11.816,2.867,1.347,5.686,4.658,6.122,4.884,4.427,11.075,5.117,2.243,13.683,11.912,25.667,19.358,4.638,6.492,16.965,2.857,3.516,10.454,0.687,7.798,7.565,5.952,0.802,10.514,12.183,5.012,9.223,6.586,6.816,2.273,5.727,5.295,1.094,7.822,10.232,7.364,15.159,7.57,26.423,6.426,1.465,3.239,8.21,11.337,15.938,22.781,13.808,2.818,4.337,0.584,0.0,1.37,0.124,2.377,9.422,3.633,1.62,8.453,12.54,4.466,0.525,0.098,2.057,10.115,0.23,3.978,1.985,4.331,7.374,5.353,7.877,9.163,0.901,10.962,14.703,5.698,7.16,12.494,2.991,7.283,6.74,1.886,4.415,10.363,1.693,13.533,8.168,2.568,3.63,3.226,5.876,24.142,8.188,24.722,13.306,5.912,5.381,4.525,2.053,2.287,3.565,9.974,2.927,2.877,5.51,8.952,7.261,3.545,4.8,2.077,4.396,6.072,12.297,1.384,2.362,1.22,1.302,0.937,1.986,2.856,8.073,23.79,9.879,10.936,7.683,4.893,2.457,10.019,12.659,4.449,0.667,2.478,2.981,3.68,1.773,3.417,10.767,13.877,11.261,2.626,6.323,11.33,20.455,16.215,20.083,16.99,9.874,5.689,0.312,3.462,19.39,8.763,3.746,6.1,12.866,26.135,32.019,35.537,24.719,20.493,7.891,4.793,4.019,8.478,10.941,12.131,0.598,4.014,13.041,9.783,4.022,4.627,0.517,2.535,0.508,0.473,1.807,2.984,2.716,1.378,4.839,0.184,9.589,2.074,4.58,4.457,3.704,1.058,5.21,3.426,0.834,1.167,4.895,6.684,3.807,11.094,8.575,10.648,21.16,10.084,2.885,4.333,14.431,19.697,28.676,22.863,35.769,28.568,33.027,15.771,13.457,6.157,0.582,11.876,9.469,2.681,2.02,20.989,38.959,38.947,20.987,0.477,9.006,10.218,12.643,16.228,6.426,9.218,2.692,9.524,26.202,10.844,4.118,8.778,6.345,17.109,8.012,8.576,5.272,10.107,24.22,20.601,13.35,15.759,15.805,8.495,9.479,15.084,6.684,8.251,7.157],"downtime":[0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.021,0.0,0.0,0.0,0.0,1.647,1.903,4.625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.0,0.584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.126,1.201,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.62,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,1.069,4.633,3.022,1.267,2.848,6.349,2.729,0.008,0.0,0.0,0.0,0.558,0.109,0.009,0.0,0.026,0.019,0.0,0.031,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.0,0.0,0.008,0.0,0.0,0.0,1.571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3.146,0.0,0.071,0.0,0.0,0.0,0.0,0.012,0.0,0.045,0.0,0.0,0.932,0.028,0.0,0.0,3.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.369,0.372,0.0,0.0,2.837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.056,0.0,0.0,0.0,0.0,0.0,0.0,0.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.147,1.576,0.0,0.0,0.0,0.0,0.0,12.064,15.732,2.745,0.0,0.196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.268,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.012,0.195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.34,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.0,0.195,0.041,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.0,0.0,3.477,0.0,0.117,0.0,0.0,0.0,0.0,0.0,0.0,1.988,0.0,0.0,0.0,0.0,0.0,0.014,0.178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,1.522,0.0,0.011,0.0,0.884,2.656,0.474,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.022,0.007,0.0,0.821,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.024,0.0,0.0,0.038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.008,0.021,0.0,0.0,0.009,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.044,0.0,0.0,0.0,0.0,0.01,0.0,0.0,4.785,0.0,0.009,0.0,0.0,0.008,0.0,0.019,0.0,0.019,0.0,0.0,2.675,0.968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.009,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.767,0.0,0.0,0.0,0.016,0.0,0.016,0.008,0.559,0.0,0.386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"curtailment":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.161,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.045,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.105,0.0,0.0,0.057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.221,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.092,0.0,0.0,0.0,0.0,0.127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"derate":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.001,0.003,0.002,0.0,0.0,0.0,0.0,0.049,0.001,0.0,0.002,0.001,0.005,0.002,0.007,0.0,0.168,0.0,0.115,0.005,0.0,0.066,0.003,0.002,0.002,0.0,0.0,0.367,0.0,0.0,0.028,0.0,0.0,0.0,0.0,0.0,0.0,0.005,0.0,0.0,0.0,0.0,0.0,0.001,0.056,0.0,0.003,0.0,0.0,0.013,0.0,0.04,0.002,0.01,0.0,0.0,0.0,0.002,0.0,0.0,0.006,0.001,0.002,0.0,0.0,0.005,0.0,0.015,0.0,0.0,0.0,0.002,0.014,0.008,0.008,0.007,0.014,0.0,0.0,0.003,0.016,0.0,0.03,0.243,0.007,0.014,0.002,0.0,0.006,0.0,0.042,0.052,0.026,0.0,0.017,0.144,0.0,0.012,0.0,0.028,0.0,0.148,0.019,0.022,0.027,0.003,0.0,0.002,0.004,0.007,0.026,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.0,0.084,0.0,0.0,0.015,0.019,0.042,0.004,0.004,0.002,0.026,0.012,0.028,0.0,0.073,0.01,0.01,0.005,0.015,0.003,0.039,0.024,0.0,0.038,0.0,0.0,0.0,0.009,0.0,0.021,0.07,0.012,0.0,0.0,0.024,0.086,0.04,0.033,0.035,0.067,0.04,0.017,0.025,0.147,0.019,0.002,0.017,0.004,0.018,0.033,0.013,0.03,0.037,0.0,0.0,0.004,0.0,0.0,0.073,0.0,0.005,0.0,0.001,0.0,0.004,0.054,0.0,0.0,0.186,0.0,0.0,0.0,0.071,0.003,0.013,0.032,0.006,0.0,0.0,0.0,0.0,0.054,0.052,0.005,0.011,0.002,0.016,0.0,0.082,0.0,0.003,0.0,0.009,0.047,0.0,0.037,0.0,0.0,0.0,0.002,0.013,0.0,0.052,0.026,0.0,0.018,0.014,0.032,0.009,0.018,0.0,0.0,0.008,0.0,0.007,0.006,0.018,0.004,0.0,0.005,0.01,0.0,0.007,0.027,0.0,0.0,0.0,0.011,0.037,0.01,0.037,0.002,0.037,0.0,0.004,0.0,0.006,0.015,0.0,0.004,0.0,0.005,0.0,0.016,0.017,0.018,0.106,0.0,0.0,0.009,0.0,0.005,0.0,0.0,0.015,0.002,0.0,0.0,0.011,0.0,0.003,0.0,0.173,0.0,0.0,0.001,0.0,0.0,0.006,0.002,0.0,0.036,0.0,0.0,0.338,0.011,0.002,0.008,0.171,0.0,0.004,0.0,0.0,0.003,0.006,0.078,0.0,0.004,0.002,0.003,0.002,0.007,0.004,0.0,0.0,0.0,0.0,0.0,0.003,0.0,0.072,0.008,0.0,0.006,0.0,0.011,0.003,0.004,0.002,0.0,0.0,0.0,0.0,0.0,0.03,0.004,0.0,0.01,0.0,0.0,0.0,0.16,0.0,0.0,0.002,0.0,0.0,0.003,0.0,0.0,0.029,0.03,0.002,0.0,0.326,0.003,0.003,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.159,0.0,0.03,0.0,0.002,0.004,0.009,0.002,0.006,0.005,0.0,0.003,0.003,0.0,0.0,0.0,0.0,0.021,0.0,0.0,0.008,0.0,0.0,0.0,0.009,0.0,0.011,0.0,0.018,0.001,0.0,0.001,0.009,0.0,0.008,0.004,0.007,0.0,0.023,0.003,0.0,0.108,0.004,0.007,0.058,0.033,0.0,0.0,0.0,0.0,0.012,0.0,0.0,0.014,0.006,0.011,0.0,0.0,0.01,0.031,0.0,0.004,0.0,0.003,0.097,0.0,0.013,0.0,0.0,0.004,0.0,0.007,0.0,0.013,0.0,0.0,0.18,0.0,0.0,0.0,0.002,0.0,0.013,0.0,0.021,0.003,0.003,0.087,0.022,0.052,0.022,0.0,0.029,0.033,0.0,0.0,0.0,0.0,0.0,0.029,0.024,0.014,0.029,0.329,0.0,0.038,0.0,0.06,0.004,0.006,0.006,0.0,0.075,0.028,0.004,0.0,0.0,0.026,0.0,0.035,0.035,0.005,0.004,0.069,0.002,0.0,0.058,0.028,0.01,0.0,0.015,0.013,0.0,0.028,0.004,0.0,0.002,0.0,0.029,0.0,0.063,0.0,0.052,0.0,0.0,0.0,0.727,0.0,0.042,0.046,0.0,0.0,0.005,0.0,0.019,0.0,0.007,0.021,0.0,0.0,0.0,0.0,0.007,0.007,0.0,0.002,0.017,0.045,0.007,0.026,0.075,0.063,0.023,0.008,0.03,0.275,0.001,0.058,0.0,0.043,0.003,0.0,0.031,0.085,0.101,0.013,0.029,0.018,0.131,0.0,0.048,0.106,0.0,0.0,0.0,0.0,0.002,0.015,0.005,0.023,0.092,0.063,0.0,0.073,0.019,0.105,0.009,0.016,0.008,0.037,0.015,0.026,0.049,0.0,0.01,0.025,0.016,0.006,0.013,0.025,0.048,0.005,0.0,0.122,0.0,0.003,0.048,0.035,0.017,0.008,0.036,0.034,0.023,0.013,0.0,0.031,0.024,0.048,0.0,0.0,0.071,0.0,0.0,0.0,0.0,0.014,0.0,0.017,0.001,0.002,0.003,0.0,0.0,0.004,0.026,0.0,0.0,0.0,0.0,0.016,0.0,0.015,0.013,0.004,0.004,0.0,0.008,0.0,0.021,0.0,0.0,0.0,0.0,0.0,0.005,0.006,0.0,0.016,0.008,0.009,0.003,0.012,0.004,0.005,0.003,0.0,0.0,0.0,0.0,0.003,0.0,0.0,0.004,0.003,0.0,0.011,0.0,0.018,0.003,0.0,0.001,0.0,0.001,0.0,0.019,0.0,0.312,0.0,0.0,0.0,0.005,0.122,0.004,0.0,0.136,0.009,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.002,0.045,0.0,0.0,0.004,0.0,0.004,0.0,0.052,0.0,0.0,0.0,0.005,0.0,0.0,0.058,0.0,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.005,0.0,0.0,0.0,0.008],"suspected icing":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.867,0.0,0.172,0.084,0.0,0.0,0.0,0.041,0.07,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.053,0.046,0.0,0.0,0.0,0.0,0.0,0.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.078,0.0,0.0,0.0,0.0,0.01,0.084,0.0,0.0,0.0,0.0,0.0,0.329,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.107,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"underperformance":[0.0,0.0,0.0,0.02,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.033,0.0,0.0,0.04,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.027,0.0,0.0,0.007,0.0,0.0,0.011,0.017,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.048,0.097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02,0.085,0.0,0.0,0.0,0.0,0.015,0.0,0.0,0.008,0.012,0.0,0.023,0.033,0.0,0.008,0.0,0.0,0.074,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.02,0.058,0.014,0.009,0.0,0.029,0.0,0.0,0.022,0.029,0.0,0.0,0.011,0.0,0.065,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.06,0.01,0.02,0.0,0.015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.007,0.0,0.0,0.01,0.0,0.0,0.017,0.0,0.0,0.026,0.0,0.0,0.0,0.018,0.0,0.0,0.0,0.025,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.0,0.009,0.0,0.014,0.0,0.0,0.0,0.007,0.015,0.007,0.0,0.0,0.0,0.027,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.01,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.014,0.0,0.032,0.02,0.103,0.023,0.0,0.041,0.024,0.0,0.031,0.0,0.0,0.0,0.0,0.0,0.024,0.0,0.0,0.0,0.0,0.013,0.0,0.0,0.0,0.011,0.0,0.0,0.0,0.0,0.014,0.0,0.295,0.058,0.0,0.034,0.04,0.163,0.019,0.0,0.066,0.128,0.0,0.131,0.035,0.036,0.033,0.0,0.0,0.0,0.007,0.0,0.0,0.0,0.0,0.0,0.0,0.019,0.125,0.0,0.0,0.0,0.0,0.035,0.0,0.257,0.076,0.0,0.22,0.0,0.126,0.058,0.014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.043,0.064,0.247,0.04,0.078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.049,0.0,0.051,0.015,0.18,0.01,0.0,0.014,0.02,0.019,0.382,0.032,0.025,0.0,0.0,0.129,0.0,0.02,0.0,0.03,0.15,0.19,0.117,0.025,0.0,0.0,0.0,0.0,0.014,0.02,0.0,0.024,0.026,0.019,0.0,0.0,0.0,0.0,0.0,0.06,0.0,0.0,0.0,0.0,0.024,0.07,0.116,0.415,0.371,0.0,0.042,0.069,0.0,0.0,0.0,0.0,0.0,0.024,0.087,0.014,0.126,0.022,0.024,0.047,0.026,0.034,0.0,0.0,0.0,0.0,0.023,0.013,0.01,0.0,0.028,0.03,0.0,0.047,0.023,0.066,0.067,0.013,0.124,0.024,0.092,0.0,0.0,0.0,0.0,0.0,0.014,0.028,0.0,0.045,0.0,0.0,0.034,0.014,0.0,0.061,0.0,0.061,0.0,0.069,0.086,0.0,0.0,0.026,0.07,0.04,0.087,0.028,0.0,0.03,0.0,0.084,0.045,0.02,0.0,0.0,0.0,0.019,0.008,0.015,0.0,0.053,0.0,0.083,0.093,0.015,0.017,0.0,0.257,0.024,0.0,0.0,0.0,0.0,0.0,0.015,0.047,0.03,0.234,0.053,0.033,0.0,0.0,0.097,0.0,0.007,0.0,0.094,0.0,0.047,0.047,0.0,0.02,0.036,0.01,0.033,0.135,0.031,0.042,0.053,0.025,0.009,0.052,0.033,0.079,0.021,0.009,0.032,0.008,0.014,0.033,0.113,0.071,0.0,0.036,0.0,0.0,0.051,0.0,0.0,0.0,0.011,0.0,0.032,0.01,0.006,0.0,0.0,0.039,0.0,0.153,0.0,0.0,0.111,0.0,0.0,0.021,0.011,0.049,0.045,0.01,0.025,0.0,0.046,0.033,0.0,0.0,0.048,0.0,0.0,0.0,0.217,0.073,0.146,0.148,0.242,0.05,0.0,0.0,0.0,0.108,0.0,0.026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.017,0.057,0.0,0.033,0.063,0.045,0.0,0.0,0.0,0.043,0.0,0.015,0.0,0.04,0.0,0.008,0.0,0.0,0.023,0.0,0.0,0.0,0.0,0.009,0.0,0.007,0.04,0.034,0.0,0.0,0.0,0.0,0.156,0.0,0.007,0.0,0.015,0.0,0.03,0.028,0.039,0.0,0.0,0.0,0.0,0.086,0.0,0.034,0.138,0.339,0.54,0.0,0.007,0.035,0.071,0.022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.026,0.0,0.02,0.157,0.067,0.0,0.0,0.0,0.019,0.007,0.0,0.0,0.011,0.02,0.089,0.026,0.45,0.0,0.0,0.0,0.0,0.0,0.023,0.14,0.0,0.144,0.047]}},"recurrence":{"R80711":{"hour_hits":[[0,0,1,1,0,0,1,0,0,1,1,1,4,0,0,0,0,0,0,0,0,0,0,0],[0,1,0,0,0,0,0,0,0,0,0,0,4,1,1,0,0,0,0,0,0,0,0,0],[1,0,1,0,0,0,0,0,0,0,0,0,1,9,6,3,0,0,0,1,0,0,0,0],[0,2,0,0,0,0,0,0,1,1,2,3,3,10,2,2,3,0,0,1,1,0,0,0],[0,2,0,1,0,0,4,0,1,0,0,1,6,3,1,0,2,1,0,1,0,0,0,0],[0,0,0,2,0,0,2,0,1,2,4,7,9,10,6,5,4,1,2,0,0,0,0,0],[0,0,0,0,0,0,2,1,0,3,4,3,4,4,6,0,2,1,2,2,2,1,1,2],[1,0,0,0,0,0,3,1,0,3,1,6,1,5,5,2,2,0,2,0,0,0,1,0],[0,0,0,0,0,2,2,1,0,0,1,2,1,5,2,0,2,0,0,2,1,0,0,1],[0,0,0,0,0,0,1,3,3,1,0,4,0,1,0,1,1,0,0,1,0,0,0,0],[0,0,0,0,0,0,2,4,0,0,1,0,0,2,0,0,1,0,0,0,0,1,0,1],[1,0,0,0,2,1,3,1,0,1,3,2,1,0,3,2,3,0,0,0,2,0,0,3],[0,0,0,0,0,0,2,0,0,3,0,0,0,1,0,1,0,0,2,0,0,0,1,0],[0,0,0,0,1,0,0,1,0,0,1,5,1,0,0,1,2,0,0,0,0,0,0,1],[0,0,0,0,0,0,1,0,3,1,0,0,1,1,2,0,0,2,1,1,0,0,0,0],[0,1,1,0,0,0,3,1,3,2,2,2,3,3,6,5,2,0,1,0,0,0,0,0],[0,1,0,0,0,0,1,2,3,1,1,3,5,4,3,1,3,0,0,0,1,2,0,0],[0,1,1,1,0,0,4,0,1,1,2,2,4,4,4,3,5,0,0,0,1,0,0,0],[1,0,1,0,0,3,1,1,3,4,6,8,9,7,18,6,5,3,0,0,0,1,0,1],[0,0,0,0,0,1,2,0,2,2,5,11,3,6,8,9,4,2,0,1,1,0,0,0],[0,1,0,2,0,1,1,1,1,1,0,2,5,4,2,0,1,0,2,0,2,1,0,0],[0,0,0,0,1,0,1,1,1,2,0,2,1,0,0,1,0,0,0,0,0,0,1,0],[0,0,0,0,0,1,0,3,3,3,0,1,1,0,0,0,0,0,1,0,0,0,0,0],[0,0,0,0,0,0,0,0,0,0,0,6,0,0,1,0,0,0,0,0,0,0,0,0]],"hour_n":[[157,152,162,165,168,174,172,167,162,160,168,155,147,136,135,146,153,158,160,165,162,155,154,163],[156,157,167,168,168,167,167,163,162,160,146,151,153,159,155,148,140,152,156,155,161,158,158,155],[139,138,127,132,137,146,140,147,125,103,109,117,113,116,125,117,111,118,139,145,144,137,138,140],[151,152,144,134,128,126,123,86,89,97,100,102,100,105,112,111,116,123,121,144,146,138,139,143],[159,153,158,163,160,165,145,138,142,139,148,159,165,158,162,168,170,171,168,168,166,166,171,161],[160,148,158,166,157,150,145,109,129,117,106,107,120,121,117,121,122,133,155,153,153,157,157,151],[151,154,151,138,144,140,123,109,104,116,119,123,130,129,108,102,117,98,114,129,144,141,137,148],[145,154,150,142,137,138,126,116,106,115,120,125,124,125,129,140,130,128,134,132,144,140,144,139],[149,138,149,147,139,134,131,115,88,79,95,91,106,109,106,102,119,143,146,152,155,150,155,155],[109,102,109,111,119,113,125,129,104,94,91,93,85,92,97,97,99,111,130,139,138,127,122,115],[143,146,148,159,156,154,157,147,140,136,119,113,114,113,100,116,125,120,127,137,138,142,143,148],[151,151,143,144,140,135,134,129,132,136,136,142,152,140,140,138,150,151,151,151,138,146,139,146],[164,163,169,166,160,145,152,147,150,138,140,132,126,130,133,125,130,127,138,144,142,162,157,162],[132,141,140,137,134,126,124,131,129,125,115,107,118,116,114,120,113,137,137,139,144,135,141,141],[159,151,140,146,149,150,152,155,140,132,125,121,113,121,128,130,138,138,147,153,156,173,166,160],[145,144,146,134,138,142,141,126,110,116,114,126,137,144,144,138,137,141,146,156,155,151,145,149],[162,162,154,149,151,147,130,115,126,121,129,126,128,131,145,136,144,159,149,155,148,150,149,153],[143,155,157,137,136,135,122,107,103,112,104,117,110,107,112,113,114,119,128,133,139,141,141,145],[173,171,163,162,153,148,122,105,139,129,136,144,155,155,155,165,160,165,164,161,163,175,175,169],[173,172,168,170,167,160,149,95,102,93,98,104,97,106,108,108,122,125,140,162,164,162,161,166],[148,147,146,142,155,143,141,144,134,142,152,153,164,159,158,158,158,161,165,155,159,161,152,154],[136,147,144,150,132,115,124,122,104,118,118,112,108,112,119,112,119,146,150,152,140,147,150,142],[167,158,154,144,147,154,153,150,152,145,141,129,128,125,133,143,154,155,156,156,162,171,168,170],[166,167,170,169,163,168,170,179,178,172,153,147,145,137,153,158,161,155,159,161,166,168,168,167]],"band_hits":[[0,0,7,2,1,0,0,0,0],[0,0,3,4,0,0,0,0,0],[0,0,2,10,3,7,0,0,0],[0,0,0,2,9,17,3,0,0],[0,0,0,4,6,5,8,0,0],[0,0,0,0,3,13,25,12,2],[0,0,0,0,1,3,21,11,4],[0,0,0,0,4,18,11,0,0],[0,0,0,0,5,6,8,3,0],[0,0,0,4,3,8,1,0,0],[0,0,4,6,2,0,0,0,0],[0,5,9,14,0,0,0,0,0],[0,1,7,1,1,0,0,0,0],[0,1,9,3,0,0,0,0,0],[0,0,1,5,5,2,0,0,0],[0,0,1,5,15,10,4,0,0],[0,0,0,3,9,16,2,1,0],[0,0,0,1,3,2,16,5,7],[0,0,0,0,0,8,8,12,50],[0,0,0,0,0,7,4,27,19],[0,0,0,3,10,12,2,0,0],[0,0,0,3,7,0,1,0,0],[0,1,1,4,6,0,1,0,0],[0,0,0,4,3,0,0,0,0]],"band_n":[[0,4,1719,1740,333,0,0,0,0],[0,4,1624,2057,97,0,0,0,0],[0,0,561,1282,854,398,8,0,0],[0,0,107,814,1348,607,54,0,0],[0,0,0,871,1780,889,268,15,0],[0,0,0,19,803,1340,800,334,16],[0,0,0,0,598,1351,731,321,68],[0,0,0,0,1091,1704,385,3,0],[0,0,0,27,889,1519,602,16,0],[0,0,11,311,1160,1031,138,0,0],[0,0,402,1622,1084,133,0,0,0],[70,171,1852,1246,76,0,0,0,0],[0,319,2172,822,189,0,0,0,0],[36,523,1760,727,50,0,0,0,0],[0,0,1065,1924,395,59,0,0,0],[0,0,340,951,1132,679,222,1,0],[0,0,0,571,1505,1102,198,43,0],[0,0,0,43,920,1072,770,177,48],[0,0,0,0,384,1034,1122,702,465],[0,0,0,0,272,1230,911,673,186],[0,0,0,264,2092,1140,155,0,0],[0,0,210,998,1484,422,5,0,0],[0,27,801,850,1488,409,40,0,0],[0,0,155,2503,1242,0,0,0,0]]},"R80721":{"hour_hits":[[0,0,0,0,1,0,2,0,1,0,1,2,1,1,1,0,0,0,0,0,0,0,0,1],[0,0,1,0,0,0,0,0,0,0,3,1,1,1,0,0,0,0,1,0,0,0,0,0],[1,0,1,2,0,0,0,0,1,0,4,5,3,4,4,4,0,1,1,1,1,0,0,0],[0,1,0,0,0,0,0,0,2,0,3,5,0,6,5,6,1,1,2,0,1,0,0,0],[1,2,0,2,1,0,1,1,4,3,7,4,4,3,3,3,6,0,1,1,0,1,0,0],[0,2,2,1,0,1,3,1,1,3,8,6,14,16,3,8,4,5,4,3,0,0,0,0],[0,0,0,0,3,0,2,0,1,2,5,0,6,7,4,5,4,0,1,2,1,0,0,2],[0,0,0,0,0,0,2,0,2,1,1,5,4,1,4,3,2,0,1,0,0,0,1,0],[0,0,0,0,0,2,2,0,0,2,6,3,3,0,1,0,1,2,0,2,1,0,0,1],[0,1,1,0,0,0,0,0,1,1,2,2,0,1,3,2,0,0,1,1,1,1,0,0],[0,0,0,0,1,0,2,2,1,0,2,0,0,0,0,1,0,1,0,0,0,1,0,1],[0,0,0,0,0,1,6,1,3,2,0,0,2,1,0,1,1,2,4,0,2,0,0,0],[0,1,0,0,0,0,2,0,1,4,6,8,6,3,2,1,0,1,2,0,0,1,1,0],[0,0,0,0,0,0,1,0,1,3,1,2,1,0,1,2,1,2,0,0,0,0,0,0],[0,0,1,0,0,0,0,0,0,1,0,0,2,3,2,0,1,1,0,0,0,0,0,0],[0,1,1,0,0,1,1,2,0,1,1,2,4,2,4,0,1,0,1,0,0,0,0,0],[0,0,0,0,1,1,2,2,1,4,1,6,3,4,5,2,3,2,1,0,2,1,0,2],[2,1,2,1,1,0,4,1,0,4,2,0,0,2,4,4,2,1,0,0,1,0,0,0],[1,0,0,0,0,1,1,1,5,6,6,8,12,15,14,8,3,3,0,0,0,1,0,0],[0,0,0,0,0,1,3,0,2,3,4,3,7,4,9,4,3,1,3,0,1,0,1,0],[0,0,0,0,0,0,1,0,2,4,1,4,5,1,1,0,1,0,1,0,1,0,0,1],[0,0,0,1,0,1,0,0,1,5,0,1,1,1,2,0,1,1,0,0,0,0,0,0],[0,0,0,0,0,0,0,0,0,3,2,2,2,3,1,1,0,0,0,0,0,0,0,0],[0,0,0,0,0,0,0,3,3,1,0,1,0,1,0,1,0,0,1,0,0,0,0,0]],"hour_n":[[151,149,147,151,151,152,149,153,152,146,152,137,138,133,136,133,148,153,155,164,156,151,150,160],[154,156,164,168,167,159,162,159,154,151,142,145,152,151,151,144,136,143,151,156,160,156,154,153],[128,127,117,126,128,135,134,135,113,95,92,110,113,104,114,112,106,114,126,129,138,137,135,134],[147,140,132,117,110,132,110,74,75,89,99,98,97,99,100,105,107,117,121,128,140,126,140,138],[159,156,158,156,156,148,136,118,134,136,142,156,159,154,159,163,163,169,160,158,164,155,152,146],[155,139,151,159,146,141,113,111,116,122,106,101,110,108,114,112,112,123,143,146,144,149,153,143],[140,138,136,125,137,129,115,101,99,106,118,122,130,130,103,99,97,87,110,124,148,139,132,149],[139,141,140,138,133,126,115,103,98,98,106,112,126,123,123,128,120,121,131,127,135,129,137,141],[125,116,131,134,119,117,113,94,74,67,87,83,105,107,106,93,108,135,144,144,142,143,134,137],[107,105,106,106,114,110,122,119,87,76,87,92,85,87,90,97,94,99,119,128,130,123,111,114],[138,141,140,142,150,141,142,138,129,124,103,105,98,106,96,97,99,115,124,125,126,128,132,145],[151,149,137,134,118,123,137,133,135,135,128,137,151,140,137,140,138,151,158,153,141,142,138,142],[150,149,151,153,144,133,144,138,137,133,135,131,119,128,128,129,122,122,129,124,135,148,149,156],[120,136,133,128,125,123,118,103,107,102,87,104,114,97,98,110,98,115,119,121,132,124,120,127],[131,116,112,119,122,124,122,110,93,96,93,83,86,100,102,113,115,110,121,127,134,139,133,134],[136,136,138,133,141,143,132,106,89,111,113,129,133,135,134,132,134,134,143,143,150,145,135,140],[158,149,144,141,145,139,112,94,109,114,128,129,122,130,136,127,135,143,140,148,147,145,149,149],[131,139,138,128,126,121,109,89,96,93,101,111,107,105,107,102,110,117,119,131,134,137,125,132],[163,161,151,148,146,132,107,88,133,133,136,136,152,146,155,163,161,164,163,153,159,174,167,157],[157,163,162,155,154,147,115,80,94,87,87,91,90,93,95,96,110,123,134,158,153,139,141,155],[141,145,136,140,150,138,136,136,132,136,150,150,158,159,156,152,152,153,159,151,152,153,150,146],[120,132,129,121,102,98,100,107,92,93,89,98,103,97,97,101,112,133,142,144,131,127,122,122],[162,148,139,136,143,141,142,147,154,136,129,124,128,120,131,132,142,141,142,146,158,158,160,166],[162,160,164,168,158,164,162,168,173,165,137,138,136,119,137,149,145,150,158,157,160,164,163,163]],"band_hits":[[0,0,6,5,0,0,0,0,0],[0,0,3,5,0,0,0,0,0],[0,0,2,15,6,9,1,0,0],[0,0,0,1,12,17,3,0,0],[0,0,0,2,12,21,13,0,0],[0,0,0,0,4,23,39,16,3],[0,0,0,0,1,5,18,18,3],[0,0,0,0,4,12,10,1,0],[0,0,0,0,4,9,13,0,0],[0,0,0,0,6,6,6,0,0],[0,0,5,3,4,0,0,0,0],[2,4,17,2,1,0,0,0,0],[0,1,37,1,0,0,0,0,0],[0,0,11,4,0,0,0,0,0],[0,0,1,4,3,3,0,0,0],[0,0,0,2,8,8,4,0,0],[0,0,0,3,13,21,5,1,0],[0,0,0,1,7,10,7,6,1],[0,0,0,0,0,5,16,18,46],[0,0,0,0,0,8,6,22,13],[0,0,0,0,7,9,7,0,0],[0,0,1,0,6,7,1,0,0],[0,0,4,5,1,2,2,0,0],[0,0,0,10,1,0,0,0,0]],"band_n":[[0,0,1263,1781,523,0,0,0,0],[0,0,1127,2353,208,0,0,0,0],[0,0,409,1211,803,425,54,0,0],[0,0,75,580,1377,622,87,0,0],[0,0,0,696,1666,963,309,23,0],[0,0,0,0,641,1220,844,319,68],[0,0,0,0,431,1249,821,345,68],[0,0,0,0,839,1727,404,20,0],[0,0,0,3,678,1384,662,31,0],[0,0,2,288,941,1094,183,0,0],[0,0,334,1413,1064,173,0,0,0],[57,179,1533,1436,143,0,0,0,0],[0,126,2073,825,263,0,0,0,0],[11,469,1527,690,64,0,0,0,0],[0,0,749,1408,521,57,0,0,0],[0,0,270,892,1084,687,223,9,0],[0,0,0,455,1308,1137,288,45,0],[0,0,0,14,710,1051,806,181,46],[0,0,0,0,257,1006,1121,697,467],[0,0,0,0,165,1070,904,661,179],[0,0,0,167,1939,1227,198,0,0],[0,0,137,743,1361,458,13,0,0],[0,4,719,704,1490,459,49,0,0],[0,0,142,2159,1413,6,0,0,0]]},"R80736":{"hour_hits":[[0,0,0,0,0,0,0,1,0,4,0,1,1,0,0,2,2,0,0,0,0,1,1,0],[0,0,1,0,0,0,0,0,0,0,3,3,4,2,0,1,0,0,1,0,0,0,0,0],[0,0,1,2,0,1,0,0,0,2,0,2,2,2,1,3,0,0,0,0,0,0,0,0],[1,1,0,0,1,1,0,0,0,1,0,4,2,6,2,6,1,1,1,1,2,0,0,0],[0,2,1,1,0,0,3,1,1,1,2,2,1,4,7,2,5,0,0,1,0,1,0,0],[0,0,1,0,0,1,2,2,2,1,7,11,7,10,5,6,4,3,4,2,1,0,0,0],[0,0,0,0,1,0,4,1,0,3,4,1,1,2,3,3,4,1,2,2,1,0,0,2],[0,0,0,0,0,0,2,2,2,1,6,8,6,2,7,4,3,0,2,0,0,0,2,0],[0,1,0,0,0,3,1,0,1,0,4,3,4,1,3,2,1,2,0,1,1,0,1,1],[3,1,1,1,0,0,0,0,0,0,2,1,0,1,0,1,0,1,1,0,0,0,1,1],[0,0,0,0,0,0,3,0,0,1,1,0,1,0,1,0,0,0,0,1,0,2,1,0],[1,0,0,0,0,1,0,1,1,4,1,2,0,2,0,0,0,0,1,0,0,0,1,1],[0,1,0,1,1,0,1,1,1,1,0,1,0,3,0,0,0,1,1,0,0,0,1,0],[1,1,0,0,1,0,1,0,0,0,1,2,4,0,0,3,2,1,1,0,0,0,0,0],[0,0,0,0,1,0,3,0,1,0,1,1,1,0,1,1,1,0,0,1,0,2,0,0],[0,1,1,0,1,0,0,2,3,1,1,0,2,2,3,0,0,2,1,1,0,0,0,1],[0,0,0,0,0,0,2,1,4,3,1,3,4,9,1,4,2,2,0,0,0,0,0,2],[2,0,0,1,1,0,0,1,2,2,3,6,3,5,2,3,2,0,0,0,1,0,0,0],[1,0,0,0,1,2,0,1,2,1,4,7,4,11,10,5,5,1,0,0,0,1,0,1],[1,1,0,0,0,0,2,1,4,4,4,6,11,7,11,6,4,5,2,1,1,0,0,0],[0,0,0,0,2,0,2,1,1,1,1,6,4,1,2,1,1,2,1,1,0,0,0,1],[0,1,0,0,1,0,0,0,1,1,2,1,2,1,2,2,0,1,2,0,0,0,0,0],[0,0,1,0,0,0,1,0,1,1,3,1,4,3,1,2,0,0,1,0,0,0,0,0],[2,1,0,0,0,0,0,0,0,0,0,0,0,0,5,1,1,0,0,0,0,0,0,0]],"hour_n":[[150,147,146,152,158,150,152,155,150,150,154,140,135,131,130,135,149,154,157,159,151,148,152,158],[153,156,163,167,168,158,163,162,153,148,145,152,148,155,158,154,142,147,157,158,161,155,156,153],[126,130,116,128,129,137,131,132,108,92,99,112,115,111,118,118,107,111,132,135,135,137,133,129],[142,136,130,128,126,121,110,81,71,84,98,98,97,101,106,102,115,124,124,126,139,131,132,134],[152,156,159,151,154,147,126,118,133,134,143,153,159,152,153,164,160,173,161,152,161,162,158,148],[152,145,155,156,143,143,118,105,122,119,106,111,115,124,118,120,116,123,150,148,145,147,151,141],[145,140,139,123,141,124,112,95,98,109,116,131,131,130,112,103,107,97,120,126,146,138,132,149],[135,149,146,139,142,121,118,104,104,102,116,121,127,125,127,134,125,128,133,130,134,133,144,139],[121,111,123,131,115,115,106,89,65,69,78,88,106,107,106,96,121,141,147,148,150,144,137,129],[103,100,104,105,107,105,110,106,91,83,86,86,84,91,90,99,96,100,122,126,124,120,111,118],[139,139,136,140,146,137,133,139,124,116,98,114,108,105,97,98,101,109,121,125,126,127,134,136],[159,157,147,141,127,125,147,134,127,138,133,140,151,140,138,133,140,149,155,150,146,143,148,159],[141,153,154,149,141,129,144,143,146,130,130,125,121,137,128,125,121,128,132,130,140,149,152,147],[127,124,128,128,129,116,113,103,106,104,97,105,100,109,105,114,109,125,132,129,135,131,131,137],[142,136,135,137,141,142,147,133,129,123,120,111,114,121,123,138,137,132,142,147,149,154,152,151],[137,130,136,135,144,142,134,102,101,113,113,133,134,139,137,135,136,141,142,156,144,139,133,143],[161,151,145,144,142,133,114,102,109,122,123,131,129,131,149,132,135,144,145,151,148,141,149,151],[131,134,142,127,133,126,106,84,95,96,103,118,108,107,106,105,113,120,119,129,135,135,130,139],[171,164,154,148,144,125,94,96,133,135,143,141,150,151,155,169,157,166,164,154,157,174,164,160],[152,163,159,155,155,139,110,82,87,91,88,98,102,105,106,103,118,121,137,151,143,146,140,149],[145,142,133,132,146,139,139,131,129,136,151,152,162,160,158,161,153,156,156,147,154,157,152,146],[119,121,116,113,100,87,95,104,86,91,83,96,100,99,95,98,115,126,137,143,137,120,124,122],[157,148,138,140,148,145,143,141,146,130,125,128,132,125,130,134,138,141,145,151,154,155,151,158],[161,159,162,167,156,159,164,171,161,165,136,130,129,124,129,148,148,150,157,159,162,161,163,161]],"band_hits":[[0,0,7,5,1,0,0,0,0],[0,0,2,13,0,0,0,0,0],[0,0,0,5,5,6,0,0,0],[0,0,0,1,5,22,3,0,0],[0,0,0,1,12,15,7,0,0],[0,0,0,0,4,17,20,23,5],[0,0,0,0,1,4,16,13,1],[0,0,0,0,6,25,16,0,0],[0,0,0,0,5,12,11,2,0],[0,0,0,0,6,9,0,0,0],[0,0,1,2,8,0,0,0,0],[0,1,11,4,0,0,0,0,0],[0,2,9,3,0,0,0,0,0],[0,0,14,4,0,0,0,0,0],[0,0,1,9,2,2,0,0,0],[0,0,1,1,9,7,4,0,0],[0,0,0,4,9,16,7,2,0],[0,0,0,1,2,9,10,4,8],[0,0,0,0,0,4,11,12,30],[0,0,0,0,1,5,13,32,20],[0,0,0,0,8,14,6,0,0],[0,0,1,2,10,4,0,0,0],[0,0,4,6,8,0,1,0,0],[0,0,1,4,5,0,0,0,0]],"band_n":[[0,0,1344,1703,516,0,0,0,0],[0,3,1241,2273,215,0,0,0,0],[0,0,444,1218,791,432,36,0,0],[0,0,86,615,1365,613,77,0,0],[0,0,0,694,1672,951,287,25,0],[0,0,0,0,620,1281,874,380,18],[0,0,0,0,379,1270,864,379,72],[0,0,0,0,774,1805,473,24,0],[0,0,0,1,638,1372,695,37,0],[0,0,0,273,860,1135,199,0,0],[0,0,333,1324,1117,174,0,0,0],[41,231,1494,1479,182,0,0,0,0],[0,97,2074,842,282,0,0,0,0],[0,450,1557,761,69,0,0,0,0],[0,0,945,1651,603,57,0,0,0],[0,0,249,927,1081,702,239,1,0],[0,0,0,433,1346,1147,307,49,0],[0,0,0,7,712,1061,821,186,54],[0,0,0,0,251,1007,1127,712,472],[0,0,0,0,143,1072,893,708,184],[0,0,0,151,1885,1309,192,0,0],[0,0,117,691,1340,466,13,0,0],[0,0,708,636,1553,454,52,0,0],[0,0,129,2021,1527,5,0,0,0]]},"R80790":{"hour_hits":[[0,0,0,0,0,1,0,1,0,0,2,1,2,0,0,0,0,0,0,1,0,0,0,0],[0,0,1,0,0,0,2,0,0,3,0,0,0,0,2,1,0,1,0,0,0,0,0,0],[0,0,1,0,0,0,0,0,0,1,3,0,1,1,6,1,0,0,1,1,0,0,0,0],[1,2,0,0,2,0,1,0,2,2,3,4,4,6,5,9,1,1,0,1,2,0,0,0],[0,2,0,0,0,0,2,0,1,3,1,5,2,0,5,1,7,0,0,1,0,1,0,0],[0,0,0,2,0,0,3,0,2,3,4,8,14,14,10,10,5,3,1,1,0,0,0,0],[0,0,0,0,3,0,2,0,1,5,5,2,4,7,5,1,4,0,1,1,0,1,0,1],[1,0,1,0,0,0,0,7,1,4,1,4,8,2,5,2,3,0,2,0,0,0,2,0],[0,0,1,0,0,2,2,3,1,1,2,3,2,1,0,2,2,0,0,2,1,0,0,1],[0,0,1,0,0,0,0,1,3,1,2,3,1,0,4,4,0,0,0,0,0,1,0,0],[0,0,0,0,1,0,2,1,1,0,2,0,0,1,1,0,0,0,0,1,0,3,1,1],[0,0,0,1,0,2,1,1,2,2,0,0,0,2,0,0,2,0,0,0,0,0,0,1],[0,0,0,0,0,0,0,4,1,1,1,0,0,0,0,2,1,0,0,0,1,0,0,1],[0,0,0,0,1,0,0,1,0,0,3,3,3,1,1,3,1,1,1,0,0,0,0,0],[0,1,1,2,0,0,0,3,1,0,0,3,2,0,2,0,1,1,0,2,1,0,0,0],[0,1,1,0,0,2,2,0,1,3,2,3,5,5,4,6,1,1,1,0,0,1,0,0],[0,0,0,0,0,0,1,3,1,1,3,3,4,14,4,3,2,3,0,2,0,0,0,0],[0,0,0,2,1,0,0,2,2,2,4,3,4,4,6,5,6,0,0,1,1,0,0,0],[2,0,0,0,1,1,4,3,1,2,6,7,7,10,8,7,7,6,1,1,0,1,0,0],[0,0,0,0,0,1,3,1,0,3,1,9,7,9,8,14,6,6,1,0,1,1,1,0],[0,1,0,2,0,1,1,3,1,1,0,4,6,3,4,1,2,1,0,0,1,0,0,0],[0,1,0,0,1,0,0,1,1,0,0,1,3,1,0,1,3,1,0,0,0,1,0,0],[0,0,0,0,0,1,0,1,2,3,1,4,0,1,0,0,1,0,1,0,0,0,0,0],[0,0,0,0,0,0,0,0,0,0,2,5,1,0,0,0,0,0,0,0,0,0,0,0]],"hour_n":[[153,152,156,158,163,163,157,163,161,156,161,150,150,138,136,140,149,157,158,164,155,156,155,160],[156,156,166,168,167,160,165,162,160,153,143,148,156,161,155,152,145,151,154,152,156,157,156,154],[133,134,125,133,134,142,143,146,122,100,109,117,121,114,124,120,111,118,137,142,135,133,136,133],[150,145,136,127,126,138,118,82,85,98,100,103,103,102,112,107,116,118,115,133,142,137,137,142],[163,153,157,163,158,162,144,131,143,147,143,154,159,154,167,167,170,174,170,164,165,167,164,158],[151,140,152,163,153,145,122,105,120,119,111,108,118,121,120,119,119,126,145,133,140,149,151,141],[147,149,133,129,138,132,117,108,105,118,122,127,133,135,107,104,112,98,118,127,147,146,141,156],[137,149,141,125,128,136,129,115,105,111,124,130,134,126,130,138,132,127,131,127,139,138,140,144],[146,128,146,145,125,129,129,103,77,76,98,92,111,108,109,99,119,141,145,149,149,145,147,144],[110,104,108,111,122,114,125,129,97,80,91,96,90,92,96,100,99,110,128,129,128,126,118,118],[140,143,143,146,151,143,153,148,144,130,117,121,122,120,106,109,110,127,134,140,135,141,144,147],[155,157,146,148,140,136,145,146,142,145,144,150,155,150,142,134,147,155,150,150,141,145,143,152],[145,146,158,150,149,144,148,145,148,137,139,128,130,133,132,131,122,120,131,129,133,146,152,149],[127,125,127,121,117,105,105,113,119,116,112,101,106,103,96,111,102,127,138,136,141,131,135,134],[150,146,137,139,147,149,150,155,132,132,126,117,117,126,132,139,138,137,144,149,155,165,162,152],[144,139,145,130,143,143,134,118,100,115,118,126,134,143,141,142,136,141,145,154,147,147,138,146],[157,161,152,150,148,151,126,114,131,124,129,133,130,131,148,136,139,153,146,145,143,144,147,147],[139,146,150,136,132,124,114,96,93,109,105,115,108,111,109,111,111,119,124,127,124,137,135,145],[161,162,158,150,147,142,123,108,143,137,143,144,159,155,160,167,159,170,167,153,160,174,174,167],[166,169,170,163,161,155,135,90,96,95,95,109,98,112,113,110,119,126,145,162,160,158,153,164],[144,142,142,140,149,142,141,139,138,152,152,154,161,164,157,154,150,156,156,150,157,159,152,148],[131,138,136,136,121,114,113,115,110,113,99,107,112,111,110,113,123,147,150,148,146,140,150,143],[166,157,153,141,141,152,154,150,153,144,140,131,125,118,131,130,142,151,150,158,165,169,166,169],[165,166,166,167,161,162,169,174,176,168,147,143,136,132,143,152,155,153,160,156,159,163,168,163]],"band_hits":[[0,0,6,2,0,0,0,0,0],[0,0,4,4,2,0,0,0,0],[0,0,3,6,6,1,0,0,0],[0,0,0,1,13,27,5,0,0],[0,0,0,0,11,9,11,0,0],[0,0,0,0,3,12,44,20,1],[0,0,0,0,1,4,18,18,2],[0,0,0,0,6,24,11,2,0],[0,0,0,0,5,7,10,4,0],[0,0,0,2,6,10,3,0,0],[0,0,5,3,7,0,0,0,0],[0,2,6,6,0,0,0,0,0],[0,1,9,2,0,0,0,0,0],[0,0,10,9,0,0,0,0,0],[0,0,1,9,7,3,0,0,0],[0,0,0,3,13,16,7,0,0],[0,0,0,4,9,24,5,2,0],[0,0,0,2,3,6,9,11,12],[0,0,0,0,1,5,8,19,42],[0,0,0,0,1,8,8,29,26],[0,0,0,1,9,13,9,0,0],[0,0,0,5,7,3,0,0,0],[0,0,6,4,1,3,1,0,0],[0,0,0,4,4,0,0,0,0]],"band_n":[[0,0,1523,1675,513,0,0,0,0],[0,2,1249,2297,205,0,0,0,0],[0,0,481,1235,850,444,52,0,0],[0,0,85,620,1421,654,92,0,0],[0,0,0,724,1702,1030,319,22,0],[0,0,0,0,620,1315,888,336,12],[0,0,0,0,422,1329,848,373,77],[0,0,0,0,800,1852,462,22,0],[0,0,0,0,702,1511,706,41,0],[0,0,1,294,941,1189,196,0,0],[0,0,359,1486,1200,169,0,0,0],[52,227,1639,1475,125,0,0,0,0],[0,161,2092,830,262,0,0,0,0],[13,478,1534,764,59,0,0,0,0],[0,0,1026,1727,579,60,4,0,0],[0,0,290,895,1145,672,255,12,0],[0,0,0,459,1413,1159,303,51,0],[0,0,0,18,775,1049,814,206,58],[0,0,0,0,274,988,1141,769,511],[0,0,0,0,189,1130,961,711,233],[0,0,0,178,1946,1262,213,0,0],[0,0,140,876,1494,496,20,0,0],[0,2,752,717,1557,478,50,0,0],[0,0,138,2140,1521,5,0,0,0]]}},"events":[{"id":"e0","turbine":"R80721","start":"2015-01-02 09:30","end":"2015-01-02 13:40","month":"2015-01","duration_h":4.17,"wind":11.2,"pitch":7.8,"power":1139,"expected":1633,"temp":2.7,"lost_mwh":1.894,"has_series":true},{"id":"e1","turbine":"R80790","start":"2015-06-09 08:50","end":"2015-06-09 09:20","month":"2015-06","duration_h":0.5,"wind":9.9,"pitch":76.7,"power":43,"expected":1326,"temp":15.9,"lost_mwh":0.641,"has_series":true},{"id":"e2","turbine":"R80721","start":"2014-12-28 17:40","end":"2014-12-28 19:00","month":"2014-12","duration_h":1.33,"wind":10.4,"pitch":32.7,"power":749,"expected":1449,"temp":-4.5,"lost_mwh":0.467,"has_series":true},{"id":"e3","turbine":"R80711","start":"2014-12-28 15:30","end":"2014-12-28 16:20","month":"2014-12","duration_h":0.83,"wind":9.6,"pitch":28.5,"power":600,"expected":1269,"temp":-3.9,"lost_mwh":0.445,"has_series":true},{"id":"e4","turbine":"R80721","start":"2015-07-05 13:50","end":"2015-07-05 14:50","month":"2015-07","duration_h":1.0,"wind":6.0,"pitch":15.3,"power":183,"expected":417,"temp":36.0,"lost_mwh":0.195,"has_series":true},{"id":"e5","turbine":"R80721","start":"2015-07-21 09:20","end":"2015-07-21 14:40","month":"2015-07","duration_h":5.33,"wind":4.5,"pitch":16.5,"power":37,"expected":80,"temp":30.9,"lost_mwh":0.108,"has_series":true},{"id":"e6","turbine":"R80790","start":"2014-10-06 14:50","end":"2014-10-06 16:00","month":"2014-10","duration_h":1.17,"wind":5.9,"pitch":38.7,"power":184,"expected":342,"temp":15.9,"lost_mwh":0.105,"has_series":true},{"id":"e7","turbine":"R80736","start":"2015-08-03 10:40","end":"2015-08-03 12:20","month":"2015-08","duration_h":1.67,"wind":4.6,"pitch":15.9,"power":47,"expected":100,"temp":32.2,"lost_mwh":0.062,"has_series":true},{"id":"e8","turbine":"R80790","start":"2015-07-03 13:00","end":"2015-07-03 14:20","month":"2015-07","duration_h":1.33,"wind":4.8,"pitch":13.8,"power":63,"expected":135,"temp":36.1,"lost_mwh":0.06,"has_series":true},{"id":"e9","turbine":"R80711","start":"2015-07-16 11:50","end":"2015-07-16 14:50","month":"2015-07","duration_h":3.0,"wind":4.5,"pitch":16.4,"power":44,"expected":78,"temp":35.3,"lost_mwh":0.058,"has_series":true},{"id":"e10","turbine":"R80790","start":"2015-07-21 11:30","end":"2015-07-21 13:10","month":"2015-07","duration_h":1.67,"wind":4.8,"pitch":18.0,"power":76,"expected":130,"temp":31.8,"lost_mwh":0.054,"has_series":true},{"id":"e11","turbine":"R80790","start":"2015-05-20 13:20","end":"2015-05-20 14:00","month":"2015-05","duration_h":0.67,"wind":5.5,"pitch":25.0,"power":145,"expected":247,"temp":12.0,"lost_mwh":0.051,"has_series":true},{"id":"e12","turbine":"R80790","start":"2015-06-03 13:50","end":"2015-06-03 14:40","month":"2015-06","duration_h":0.83,"wind":4.9,"pitch":28.1,"power":36,"expected":134,"temp":23.0,"lost_mwh":0.049,"has_series":true},{"id":"e13","turbine":"R80790","start":"2014-06-25 14:00","end":"2014-06-25 14:40","month":"2014-06","duration_h":0.67,"wind":4.9,"pitch":14.5,"power":38,"expected":136,"temp":22.4,"lost_mwh":0.049,"has_series":true},{"id":"e14","turbine":"R80790","start":"2014-06-12 12:20","end":"2014-06-12 14:10","month":"2014-06","duration_h":1.83,"wind":4.3,"pitch":12.4,"power":33,"expected":65,"temp":27.7,"lost_mwh":0.048,"has_series":true},{"id":"e15","turbine":"R80721","start":"2014-05-31 16:00","end":"2014-05-31 17:00","month":"2014-05","duration_h":1.0,"wind":5.9,"pitch":8.1,"power":193,"expected":286,"temp":20.4,"lost_mwh":0.047,"has_series":true},{"id":"e16","turbine":"R80790","start":"2015-05-17 11:40","end":"2015-05-17 13:50","month":"2015-05","duration_h":2.17,"wind":4.4,"pitch":13.0,"power":37,"expected":82,"temp":19.0,"lost_mwh":0.045,"has_series":true},{"id":"e17","turbine":"R80711","start":"2014-12-14 23:30","end":"2014-12-15 00:10","month":"2014-12","duration_h":0.67,"wind":5.2,"pitch":48.6,"power":84,"expected":150,"temp":6.1,"lost_mwh":0.044,"has_series":true},{"id":"e18","turbine":"R80736","start":"2015-11-24 12:20","end":"2015-11-24 12:50","month":"2015-11","duration_h":0.5,"wind":6.1,"pitch":19.7,"power":246,"expected":333,"temp":2.1,"lost_mwh":0.043,"has_series":true},{"id":"e19","turbine":"R80711","start":"2014-04-06 12:50","end":"2014-04-06 14:50","month":"2014-04","duration_h":2.0,"wind":4.5,"pitch":19.9,"power":37,"expected":73,"temp":19.1,"lost_mwh":0.042,"has_series":true},{"id":"e20","turbine":"R80790","start":"2015-08-02 14:10","end":"2015-08-02 15:20","month":"2015-08","duration_h":1.17,"wind":4.8,"pitch":10.7,"power":53,"expected":115,"temp":30.1,"lost_mwh":0.041,"has_series":true},{"id":"e21","turbine":"R80711","start":"2014-09-02 13:40","end":"2014-09-02 14:30","month":"2014-09","duration_h":0.83,"wind":5.1,"pitch":15.2,"power":76,"expected":158,"temp":21.0,"lost_mwh":0.041,"has_series":true},{"id":"e22","turbine":"R80721","start":"2014-05-28 10:30","end":"2014-05-28 11:20","month":"2014-05","duration_h":0.83,"wind":4.9,"pitch":20.5,"power":66,"expected":127,"temp":16.4,"lost_mwh":0.041,"has_series":true},{"id":"e23","turbine":"R80721","start":"2015-07-07 13:10","end":"2015-07-07 14:00","month":"2015-07","duration_h":0.83,"wind":4.9,"pitch":18.3,"power":71,"expected":129,"temp":33.3,"lost_mwh":0.039,"has_series":true},{"id":"e24","turbine":"R80790","start":"2015-09-11 13:10","end":"2015-09-11 14:30","month":"2015-09","duration_h":1.33,"wind":4.4,"pitch":21.7,"power":38,"expected":79,"temp":23.3,"lost_mwh":0.034,"has_series":true},{"id":"e25","turbine":"R80711","start":"2015-07-04 14:10","end":"2015-07-04 15:10","month":"2015-07","duration_h":1.0,"wind":5.0,"pitch":7.9,"power":146,"expected":195,"temp":36.8,"lost_mwh":0.033,"has_series":true},{"id":"e26","turbine":"R80790","start":"2015-08-03 13:30","end":"2015-08-03 14:10","month":"2015-08","duration_h":0.67,"wind":4.6,"pitch":13.1,"power":36,"expected":101,"temp":34.5,"lost_mwh":0.032,"has_series":true},{"id":"e27","turbine":"R80790","start":"2015-08-22 15:40","end":"2015-08-22 16:50","month":"2015-08","duration_h":1.17,"wind":4.3,"pitch":10.2,"power":29,"expected":77,"temp":29.0,"lost_mwh":0.032,"has_series":true},{"id":"e28","turbine":"R80721","start":"2015-07-12 11:20","end":"2015-07-12 12:30","month":"2015-07","duration_h":1.17,"wind":5.1,"pitch":19.6,"power":98,"expected":162,"temp":24.6,"lost_mwh":0.032,"has_series":true},{"id":"e29","turbine":"R80790","start":"2015-07-16 15:20","end":"2015-07-16 16:00","month":"2015-07","duration_h":0.67,"wind":4.9,"pitch":7.1,"power":69,"expected":133,"temp":35.3,"lost_mwh":0.032,"has_series":true},{"id":"e30","turbine":"R80721","start":"2015-07-23 11:40","end":"2015-07-23 13:10","month":"2015-07","duration_h":1.5,"wind":4.7,"pitch":15.4,"power":51,"expected":98,"temp":25.6,"lost_mwh":0.031,"has_series":true},{"id":"e31","turbine":"R80790","start":"2015-06-05 13:20","end":"2015-06-05 15:20","month":"2015-06","duration_h":2.0,"wind":4.5,"pitch":14.5,"power":44,"expected":81,"temp":32.9,"lost_mwh":0.031,"has_series":true},{"id":"e32","turbine":"R80721","start":"2015-07-05 12:00","end":"2015-07-05 13:10","month":"2015-07","duration_h":1.17,"wind":4.5,"pitch":22.4,"power":28,"expected":89,"temp":36.0,"lost_mwh":0.03,"has_series":true},{"id":"e33","turbine":"R80721","start":"2014-06-21 11:50","end":"2014-06-21 13:20","month":"2014-06","duration_h":1.5,"wind":4.4,"pitch":16.0,"power":36,"expected":72,"temp":23.4,"lost_mwh":0.03,"has_series":true},{"id":"e34","turbine":"R80790","start":"2015-07-21 14:00","end":"2015-07-21 15:10","month":"2015-07","duration_h":1.17,"wind":4.8,"pitch":11.2,"power":62,"expected":117,"temp":33.8,"lost_mwh":0.028,"has_series":true},{"id":"e35","turbine":"R80721","start":"2015-09-03 11:00","end":"2015-09-03 12:10","month":"2015-09","duration_h":1.17,"wind":4.6,"pitch":7.5,"power":64,"expected":105,"temp":17.8,"lost_mwh":0.027,"has_series":true},{"id":"e36","turbine":"R80711","start":"2014-06-20 12:10","end":"2014-06-20 13:00","month":"2014-06","duration_h":0.83,"wind":4.6,"pitch":13.5,"power":31,"expected":85,"temp":20.0,"lost_mwh":0.027,"has_series":true},{"id":"e37","turbine":"R80711","start":"2014-07-17 13:30","end":"2014-07-17 14:50","month":"2014-07","duration_h":1.33,"wind":4.2,"pitch":17.7,"power":28,"expected":54,"temp":30.8,"lost_mwh":0.027,"has_series":true},{"id":"e38","turbine":"R80721","start":"2015-10-03 08:50","end":"2015-10-03 09:40","month":"2015-10","duration_h":0.83,"wind":4.7,"pitch":28.2,"power":56,"expected":95,"temp":16.9,"lost_mwh":0.026,"has_series":true},{"id":"e39","turbine":"R80790","start":"2014-07-17 09:20","end":"2014-07-17 10:20","month":"2014-07","duration_h":1.0,"wind":4.4,"pitch":9.3,"power":52,"expected":84,"temp":27.9,"lost_mwh":0.026,"has_series":true},{"id":"e40","turbine":"R80721","start":"2014-04-06 14:20","end":"2014-04-06 15:20","month":"2014-04","duration_h":1.0,"wind":4.6,"pitch":8.9,"power":34,"expected":86,"temp":19.4,"lost_mwh":0.026,"has_series":false},{"id":"e41","turbine":"R80790","start":"2014-06-25 15:20","end":"2014-06-25 16:10","month":"2014-06","duration_h":0.83,"wind":4.6,"pitch":11.0,"power":72,"expected":111,"temp":23.1,"lost_mwh":0.026,"has_series":false},{"id":"e42","turbine":"R80790","start":"2015-08-02 16:30","end":"2015-08-02 17:40","month":"2015-08","duration_h":1.17,"wind":4.4,"pitch":15.1,"power":34,"expected":85,"temp":29.7,"lost_mwh":0.025,"has_series":false},{"id":"e43","turbine":"R80790","start":"2014-06-22 15:40","end":"2014-06-22 16:30","month":"2014-06","duration_h":0.83,"wind":4.5,"pitch":15.0,"power":46,"expected":97,"temp":27.4,"lost_mwh":0.025,"has_series":false},{"id":"e44","turbine":"R80790","start":"2014-06-21 12:30","end":"2014-06-21 13:10","month":"2014-06","duration_h":0.67,"wind":4.7,"pitch":16.0,"power":53,"expected":103,"temp":23.0,"lost_mwh":0.025,"has_series":false},{"id":"e45","turbine":"R80736","start":"2015-09-11 13:10","end":"2015-09-11 15:20","month":"2015-09","duration_h":2.17,"wind":4.4,"pitch":14.4,"power":48,"expected":73,"temp":23.0,"lost_mwh":0.025,"has_series":false},{"id":"e46","turbine":"R80736","start":"2014-06-24 13:20","end":"2014-06-24 14:30","month":"2014-06","duration_h":1.17,"wind":4.5,"pitch":13.6,"power":38,"expected":75,"temp":25.2,"lost_mwh":0.025,"has_series":false},{"id":"e47","turbine":"R80711","start":"2015-08-03 11:00","end":"2015-08-03 12:10","month":"2015-08","duration_h":1.17,"wind":4.7,"pitch":16.1,"power":55,"expected":92,"temp":32.8,"lost_mwh":0.025,"has_series":false},{"id":"e48","turbine":"R80711","start":"2015-07-21 08:40","end":"2015-07-21 09:30","month":"2015-07","duration_h":0.83,"wind":4.5,"pitch":16.9,"power":20,"expected":69,"temp":26.4,"lost_mwh":0.025,"has_series":false},{"id":"e49","turbine":"R80721","start":"2014-06-20 12:40","end":"2014-06-20 14:10","month":"2014-06","duration_h":1.5,"wind":4.5,"pitch":17.8,"power":50,"expected":74,"temp":21.1,"lost_mwh":0.024,"has_series":false},{"id":"e50","turbine":"R80721","start":"2014-04-06 13:00","end":"2014-04-06 13:40","month":"2014-04","duration_h":0.67,"wind":4.5,"pitch":12.8,"power":58,"expected":94,"temp":19.3,"lost_mwh":0.024,"has_series":false},{"id":"e51","turbine":"R80711","start":"2015-07-03 11:50","end":"2015-07-03 12:50","month":"2015-07","duration_h":1.0,"wind":4.4,"pitch":15.6,"power":29,"expected":65,"temp":35.4,"lost_mwh":0.024,"has_series":false},{"id":"e52","turbine":"R80736","start":"2015-08-11 13:10","end":"2015-08-11 14:50","month":"2015-08","duration_h":1.67,"wind":4.2,"pitch":17.7,"power":29,"expected":58,"temp":28.4,"lost_mwh":0.024,"has_series":false},{"id":"e53","turbine":"R80721","start":"2015-09-11 12:20","end":"2015-09-11 13:00","month":"2015-09","duration_h":0.67,"wind":4.5,"pitch":13.0,"power":49,"expected":84,"temp":22.3,"lost_mwh":0.023,"has_series":false},{"id":"e54","turbine":"R80736","start":"2015-08-07 14:50","end":"2015-08-07 16:00","month":"2015-08","duration_h":1.17,"wind":4.5,"pitch":10.3,"power":40,"expected":75,"temp":36.9,"lost_mwh":0.023,"has_series":false},{"id":"e55","turbine":"R80721","start":"2014-06-24 10:40","end":"2014-06-24 11:20","month":"2014-06","duration_h":0.67,"wind":4.6,"pitch":19.5,"power":47,"expected":93,"temp":23.0,"lost_mwh":0.023,"has_series":false},{"id":"e56","turbine":"R80790","start":"2015-06-11 10:40","end":"2015-06-11 11:50","month":"2015-06","duration_h":1.17,"wind":4.4,"pitch":8.5,"power":31,"expected":76,"temp":26.0,"lost_mwh":0.023,"has_series":false},{"id":"e57","turbine":"R80790","start":"2015-08-07 14:50","end":"2015-08-07 15:50","month":"2015-08","duration_h":1.0,"wind":4.2,"pitch":31.3,"power":13,"expected":58,"temp":37.5,"lost_mwh":0.023,"has_series":false},{"id":"e58","turbine":"R80711","start":"2015-05-17 13:20","end":"2015-05-17 14:10","month":"2015-05","duration_h":0.83,"wind":4.4,"pitch":13.6,"power":32,"expected":78,"temp":18.4,"lost_mwh":0.023,"has_series":false},{"id":"e59","turbine":"R80721","start":"2014-05-25 14:10","end":"2014-05-25 14:50","month":"2014-05","duration_h":0.67,"wind":4.2,"pitch":18.7,"power":22,"expected":55,"temp":22.5,"lost_mwh":0.022,"has_series":false},{"id":"e60","turbine":"R80790","start":"2015-02-28 11:20","end":"2015-02-28 12:20","month":"2015-02","duration_h":1.0,"wind":4.3,"pitch":9.5,"power":21,"expected":65,"temp":6.8,"lost_mwh":0.022,"has_series":false},{"id":"e61","turbine":"R80790","start":"2014-04-12 13:00","end":"2014-04-12 13:40","month":"2014-04","duration_h":0.67,"wind":4.4,"pitch":12.9,"power":29,"expected":73,"temp":18.9,"lost_mwh":0.022,"has_series":false},{"id":"e62","turbine":"R80711","start":"2014-06-21 11:10","end":"2014-06-21 12:30","month":"2014-06","duration_h":1.33,"wind":4.4,"pitch":15.8,"power":43,"expected":75,"temp":22.1,"lost_mwh":0.021,"has_series":false},{"id":"e63","turbine":"R80721","start":"2014-07-17 12:00","end":"2014-07-17 13:20","month":"2014-07","duration_h":1.33,"wind":4.3,"pitch":14.1,"power":38,"expected":64,"temp":29.9,"lost_mwh":0.021,"has_series":false},{"id":"e64","turbine":"R80711","start":"2015-08-07 14:40","end":"2015-08-07 16:00","month":"2015-08","duration_h":1.33,"wind":4.5,"pitch":10.5,"power":39,"expected":71,"temp":37.4,"lost_mwh":0.021,"has_series":false},{"id":"e65","turbine":"R80790","start":"2014-04-13 15:10","end":"2014-04-13 15:40","month":"2014-04","duration_h":0.5,"wind":4.7,"pitch":13.1,"power":65,"expected":107,"temp":14.9,"lost_mwh":0.021,"has_series":false},{"id":"e66","turbine":"R80736","start":"2014-07-03 09:40","end":"2014-07-03 10:50","month":"2014-07","duration_h":1.17,"wind":4.1,"pitch":13.1,"power":25,"expected":50,"temp":26.7,"lost_mwh":0.021,"has_series":false},{"id":"e67","turbine":"R80790","start":"2015-07-15 15:50","end":"2015-07-15 16:40","month":"2015-07","duration_h":0.83,"wind":4.3,"pitch":16.1,"power":43,"expected":74,"temp":31.8,"lost_mwh":0.021,"has_series":false},{"id":"e68","turbine":"R80711","start":"2015-07-21 11:50","end":"2015-07-21 12:50","month":"2015-07","duration_h":1.0,"wind":4.6,"pitch":23.0,"power":47,"expected":88,"temp":31.6,"lost_mwh":0.021,"has_series":false},{"id":"e69","turbine":"R80736","start":"2014-06-20 11:20","end":"2014-06-20 12:20","month":"2014-06","duration_h":1.0,"wind":4.6,"pitch":16.2,"power":51,"expected":82,"temp":19.1,"lost_mwh":0.021,"has_series":false},{"id":"e70","turbine":"R80736","start":"2014-08-02 11:00","end":"2014-08-02 12:20","month":"2014-08","duration_h":1.33,"wind":4.5,"pitch":8.7,"power":48,"expected":79,"temp":23.7,"lost_mwh":0.02,"has_series":false},{"id":"e71","turbine":"R80721","start":"2015-07-23 14:50","end":"2015-07-23 15:20","month":"2015-07","duration_h":0.5,"wind":4.4,"pitch":13.7,"power":36,"expected":76,"temp":26.3,"lost_mwh":0.02,"has_series":false},{"id":"e72","turbine":"R80721","start":"2015-05-17 12:50","end":"2015-05-17 14:10","month":"2015-05","duration_h":1.33,"wind":4.3,"pitch":15.8,"power":38,"expected":62,"temp":19.2,"lost_mwh":0.02,"has_series":false},{"id":"e73","turbine":"R80721","start":"2015-05-17 11:10","end":"2015-05-17 11:50","month":"2015-05","duration_h":0.67,"wind":4.4,"pitch":6.7,"power":31,"expected":70,"temp":17.5,"lost_mwh":0.02,"has_series":false},{"id":"e74","turbine":"R80711","start":"2015-06-20 15:30","end":"2015-06-20 16:40","month":"2015-06","duration_h":1.17,"wind":4.3,"pitch":13.8,"power":29,"expected":58,"temp":18.2,"lost_mwh":0.02,"has_series":false},{"id":"e75","turbine":"R80790","start":"2015-04-29 15:20","end":"2015-04-29 15:50","month":"2015-04","duration_h":0.5,"wind":4.5,"pitch":12.5,"power":55,"expected":94,"temp":14.9,"lost_mwh":0.019,"has_series":false},{"id":"e76","turbine":"R80790","start":"2014-06-24 15:10","end":"2014-06-24 16:20","month":"2014-06","duration_h":1.17,"wind":4.5,"pitch":16.7,"power":53,"expected":91,"temp":26.4,"lost_mwh":0.019,"has_series":false},{"id":"e77","turbine":"R80721","start":"2015-08-29 12:50","end":"2015-08-29 13:50","month":"2015-08","duration_h":1.0,"wind":4.2,"pitch":17.7,"power":17,"expected":54,"temp":31.8,"lost_mwh":0.019,"has_series":false},{"id":"e78","turbine":"R80736","start":"2015-09-06 09:30","end":"2015-09-06 10:10","month":"2015-09","duration_h":0.67,"wind":4.5,"pitch":16.3,"power":48,"expected":85,"temp":13.6,"lost_mwh":0.018,"has_series":false},{"id":"e79","turbine":"R80790","start":"2015-06-05 12:00","end":"2015-06-05 12:40","month":"2015-06","duration_h":0.67,"wind":4.4,"pitch":13.7,"power":40,"expected":77,"temp":32.1,"lost_mwh":0.018,"has_series":false},{"id":"e80","turbine":"R80721","start":"2015-08-07 14:40","end":"2015-08-07 15:20","month":"2015-08","duration_h":0.67,"wind":4.4,"pitch":15.5,"power":30,"expected":66,"temp":37.5,"lost_mwh":0.018,"has_series":false},{"id":"e81","turbine":"R80711","start":"2014-07-27 10:20","end":"2014-07-27 11:40","month":"2014-07","duration_h":1.33,"wind":4.3,"pitch":17.1,"power":32,"expected":59,"temp":25.1,"lost_mwh":0.018,"has_series":false},{"id":"e82","turbine":"R80711","start":"2014-07-24 10:40","end":"2014-07-24 11:20","month":"2014-07","duration_h":0.67,"wind":4.5,"pitch":17.0,"power":46,"expected":82,"temp":27.8,"lost_mwh":0.018,"has_series":false},{"id":"e83","turbine":"R80711","start":"2015-07-16 15:50","end":"2015-07-16 16:30","month":"2015-07","duration_h":0.67,"wind":4.5,"pitch":12.6,"power":41,"expected":77,"temp":35.0,"lost_mwh":0.018,"has_series":false},{"id":"e84","turbine":"R80790","start":"2014-07-17 12:20","end":"2014-07-17 13:20","month":"2014-07","duration_h":1.0,"wind":4.3,"pitch":21.9,"power":34,"expected":69,"temp":29.9,"lost_mwh":0.018,"has_series":false},{"id":"e85","turbine":"R80736","start":"2014-07-03 12:40","end":"2014-07-03 14:20","month":"2014-07","duration_h":1.67,"wind":4.1,"pitch":22.9,"power":21,"expected":47,"temp":28.9,"lost_mwh":0.017,"has_series":false},{"id":"e86","turbine":"R80721","start":"2014-07-03 14:10","end":"2014-07-03 14:40","month":"2014-07","duration_h":0.5,"wind":4.2,"pitch":9.8,"power":20,"expected":55,"temp":29.0,"lost_mwh":0.017,"has_series":false},{"id":"e87","turbine":"R80736","start":"2015-06-17 13:50","end":"2015-06-17 15:20","month":"2015-06","duration_h":1.5,"wind":4.1,"pitch":25.3,"power":28,"expected":54,"temp":21.7,"lost_mwh":0.017,"has_series":false},{"id":"e88","turbine":"R80736","start":"2014-04-12 15:00","end":"2014-04-12 15:30","month":"2014-04","duration_h":0.5,"wind":4.4,"pitch":13.1,"power":45,"expected":79,"temp":18.2,"lost_mwh":0.017,"has_series":false},{"id":"e89","turbine":"R80711","start":"2015-05-22 12:00","end":"2015-05-22 12:50","month":"2015-05","duration_h":0.83,"wind":4.5,"pitch":13.7,"power":53,"expected":86,"temp":18.3,"lost_mwh":0.017,"has_series":false},{"id":"e90","turbine":"R80711","start":"2014-07-01 12:40","end":"2014-07-01 14:30","month":"2014-07","duration_h":1.83,"wind":4.2,"pitch":15.7,"power":31,"expected":51,"temp":23.3,"lost_mwh":0.017,"has_series":false},{"id":"e91","turbine":"R80736","start":"2015-08-01 12:20","end":"2015-08-01 13:00","month":"2015-08","duration_h":0.67,"wind":4.4,"pitch":14.6,"power":34,"expected":68,"temp":26.2,"lost_mwh":0.017,"has_series":false},{"id":"e92","turbine":"R80736","start":"2015-05-17 12:10","end":"2015-05-17 13:00","month":"2015-05","duration_h":0.83,"wind":4.5,"pitch":11.6,"power":40,"expected":73,"temp":18.3,"lost_mwh":0.017,"has_series":false},{"id":"e93","turbine":"R80721","start":"2014-06-21 09:00","end":"2014-06-21 10:10","month":"2014-06","duration_h":1.17,"wind":4.3,"pitch":8.5,"power":40,"expected":65,"temp":19.8,"lost_mwh":0.016,"has_series":false},{"id":"e94","turbine":"R80790","start":"2014-04-11 14:40","end":"2014-04-11 15:50","month":"2014-04","duration_h":1.17,"wind":4.2,"pitch":12.2,"power":24,"expected":56,"temp":21.9,"lost_mwh":0.016,"has_series":false},{"id":"e95","turbine":"R80736","start":"2014-06-05 15:10","end":"2014-06-05 16:20","month":"2014-06","duration_h":1.17,"wind":3.9,"pitch":18.4,"power":20,"expected":39,"temp":19.8,"lost_mwh":0.016,"has_series":false},{"id":"e96","turbine":"R80736","start":"2015-08-18 15:20","end":"2015-08-18 16:10","month":"2015-08","duration_h":0.83,"wind":4.3,"pitch":9.3,"power":36,"expected":67,"temp":20.8,"lost_mwh":0.016,"has_series":false},{"id":"e97","turbine":"R80790","start":"2014-06-03 12:20","end":"2014-06-03 13:20","month":"2014-06","duration_h":1.0,"wind":4.2,"pitch":16.2,"power":24,"expected":55,"temp":21.5,"lost_mwh":0.015,"has_series":false},{"id":"e98","turbine":"R80736","start":"2014-05-25 14:10","end":"2014-05-25 14:50","month":"2014-05","duration_h":0.67,"wind":4.1,"pitch":21.2,"power":16,"expected":47,"temp":22.3,"lost_mwh":0.015,"has_series":false},{"id":"e99","turbine":"R80711","start":"2014-03-28 13:20","end":"2014-03-28 14:20","month":"2014-03","duration_h":1.0,"wind":4.3,"pitch":16.4,"power":27,"expected":57,"temp":16.6,"lost_mwh":0.015,"has_series":false},{"id":"e100","turbine":"R80711","start":"2015-10-03 10:50","end":"2015-10-03 11:40","month":"2015-10","duration_h":0.83,"wind":4.1,"pitch":15.1,"power":14,"expected":43,"temp":20.2,"lost_mwh":0.015,"has_series":false},{"id":"e101","turbine":"R80790","start":"2014-03-28 13:00","end":"2014-03-28 13:50","month":"2014-03","duration_h":0.83,"wind":4.1,"pitch":15.8,"power":28,"expected":57,"temp":17.2,"lost_mwh":0.014,"has_series":false},{"id":"e102","turbine":"R80736","start":"2015-06-13 11:20","end":"2015-06-13 12:00","month":"2015-06","duration_h":0.67,"wind":4.2,"pitch":14.3,"power":28,"expected":57,"temp":21.7,"lost_mwh":0.014,"has_series":false},{"id":"e103","turbine":"R80790","start":"2014-03-19 14:20","end":"2014-03-19 15:00","month":"2014-03","duration_h":0.67,"wind":4.3,"pitch":11.8,"power":37,"expected":66,"temp":14.7,"lost_mwh":0.014,"has_series":false},{"id":"e104","turbine":"R80790","start":"2015-05-11 13:20","end":"2015-05-11 14:10","month":"2015-05","duration_h":0.83,"wind":4.1,"pitch":13.6,"power":25,"expected":53,"temp":27.2,"lost_mwh":0.014,"has_series":false},{"id":"e105","turbine":"R80711","start":"2015-08-22 14:10","end":"2015-08-22 15:00","month":"2015-08","duration_h":0.83,"wind":4.3,"pitch":20.0,"power":31,"expected":58,"temp":29.7,"lost_mwh":0.014,"has_series":false},{"id":"e106","turbine":"R80790","start":"2015-08-05 15:10","end":"2015-08-05 16:20","month":"2015-08","duration_h":1.17,"wind":4.3,"pitch":10.0,"power":41,"expected":68,"temp":30.2,"lost_mwh":0.013,"has_series":false},{"id":"e107","turbine":"R80721","start":"2015-08-05 12:30","end":"2015-08-05 13:40","month":"2015-08","duration_h":1.17,"wind":4.0,"pitch":13.6,"power":20,"expected":40,"temp":29.1,"lost_mwh":0.013,"has_series":false},{"id":"e108","turbine":"R80721","start":"2014-07-07 10:30","end":"2014-07-07 11:40","month":"2014-07","duration_h":1.17,"wind":4.2,"pitch":16.0,"power":28,"expected":54,"temp":20.1,"lost_mwh":0.013,"has_series":false},{"id":"e109","turbine":"R80736","start":"2015-06-05 14:20","end":"2015-06-05 15:10","month":"2015-06","duration_h":0.83,"wind":4.0,"pitch":16.8,"power":23,"expected":42,"temp":33.1,"lost_mwh":0.013,"has_series":false},{"id":"e110","turbine":"R80736","start":"2015-06-30 12:40","end":"2015-06-30 13:30","month":"2015-06","duration_h":0.83,"wind":4.4,"pitch":7.4,"power":42,"expected":68,"temp":30.6,"lost_mwh":0.013,"has_series":false},{"id":"e111","turbine":"R80736","start":"2014-06-11 10:20","end":"2014-06-11 11:20","month":"2014-06","duration_h":1.0,"wind":4.1,"pitch":2.9,"power":24,"expected":50,"temp":27.3,"lost_mwh":0.013,"has_series":false},{"id":"e112","turbine":"R80736","start":"2015-08-02 10:10","end":"2015-08-02 11:00","month":"2015-08","duration_h":0.83,"wind":4.4,"pitch":24.0,"power":46,"expected":71,"temp":26.2,"lost_mwh":0.013,"has_series":false},{"id":"e113","turbine":"R80711","start":"2014-05-14 09:50","end":"2014-05-14 10:30","month":"2014-05","duration_h":0.67,"wind":4.1,"pitch":26.7,"power":17,"expected":42,"temp":13.1,"lost_mwh":0.012,"has_series":false},{"id":"e114","turbine":"R80790","start":"2014-08-16 12:10","end":"2014-08-16 12:40","month":"2014-08","duration_h":0.5,"wind":4.1,"pitch":21.8,"power":24,"expected":49,"temp":19.1,"lost_mwh":0.012,"has_series":false},{"id":"e115","turbine":"R80721","start":"2015-08-01 14:50","end":"2015-08-01 16:00","month":"2015-08","duration_h":1.17,"wind":4.3,"pitch":19.3,"power":33,"expected":57,"temp":28.1,"lost_mwh":0.012,"has_series":false},{"id":"e116","turbine":"R80711","start":"2014-06-12 12:10","end":"2014-06-12 12:50","month":"2014-06","duration_h":0.67,"wind":4.2,"pitch":16.8,"power":24,"expected":48,"temp":27.2,"lost_mwh":0.012,"has_series":false},{"id":"e117","turbine":"R80721","start":"2014-06-09 12:40","end":"2014-06-09 13:20","month":"2014-06","duration_h":0.67,"wind":4.1,"pitch":20.4,"power":23,"expected":47,"temp":33.3,"lost_mwh":0.012,"has_series":false},{"id":"e118","turbine":"R80721","start":"2014-09-19 10:50","end":"2014-09-19 11:40","month":"2014-09","duration_h":0.83,"wind":4.5,"pitch":23.8,"power":64,"expected":88,"temp":21.5,"lost_mwh":0.012,"has_series":false},{"id":"e119","turbine":"R80711","start":"2014-04-21 11:20","end":"2014-04-21 11:50","month":"2014-04","duration_h":0.5,"wind":4.5,"pitch":11.1,"power":48,"expected":71,"temp":14.9,"lost_mwh":0.012,"has_series":false},{"id":"e120","turbine":"R80721","start":"2014-06-11 10:00","end":"2014-06-11 10:40","month":"2014-06","duration_h":0.67,"wind":4.1,"pitch":10.5,"power":28,"expected":51,"temp":27.6,"lost_mwh":0.012,"has_series":false},{"id":"e121","turbine":"R80790","start":"2014-06-05 15:30","end":"2014-06-05 16:10","month":"2014-06","duration_h":0.67,"wind":4.2,"pitch":11.2,"power":36,"expected":60,"temp":19.8,"lost_mwh":0.012,"has_series":false},{"id":"e122","turbine":"R80711","start":"2014-06-24 13:50","end":"2014-06-24 14:50","month":"2014-06","duration_h":1.0,"wind":4.5,"pitch":13.8,"power":57,"expected":80,"temp":25.6,"lost_mwh":0.011,"has_series":false},{"id":"e123","turbine":"R80721","start":"2015-07-26 10:10","end":"2015-07-26 10:40","month":"2015-07","duration_h":0.5,"wind":4.2,"pitch":12.6,"power":37,"expected":60,"temp":20.8,"lost_mwh":0.011,"has_series":false},{"id":"e124","turbine":"R80736","start":"2014-06-13 11:50","end":"2014-06-13 12:30","month":"2014-06","duration_h":0.67,"wind":4.2,"pitch":12.4,"power":33,"expected":55,"temp":25.9,"lost_mwh":0.011,"has_series":false},{"id":"e125","turbine":"R80711","start":"2014-04-12 13:10","end":"2014-04-12 13:40","month":"2014-04","duration_h":0.5,"wind":4.5,"pitch":12.8,"power":53,"expected":76,"temp":18.4,"lost_mwh":0.011,"has_series":false},{"id":"e126","turbine":"R80721","start":"2015-07-24 10:40","end":"2015-07-24 11:30","month":"2015-07","duration_h":0.83,"wind":4.3,"pitch":9.7,"power":44,"expected":66,"temp":29.0,"lost_mwh":0.011,"has_series":false},{"id":"e127","turbine":"R80711","start":"2014-08-24 09:20","end":"2014-08-24 10:10","month":"2014-08","duration_h":0.83,"wind":4.2,"pitch":7.8,"power":27,"expected":50,"temp":16.0,"lost_mwh":0.011,"has_series":false},{"id":"e128","turbine":"R80711","start":"2015-06-30 14:10","end":"2015-06-30 15:10","month":"2015-06","duration_h":1.0,"wind":4.2,"pitch":12.7,"power":30,"expected":52,"temp":31.7,"lost_mwh":0.011,"has_series":false},{"id":"e129","turbine":"R80711","start":"2014-08-05 10:00","end":"2014-08-05 11:30","month":"2014-08","duration_h":1.5,"wind":4.1,"pitch":21.5,"power":27,"expected":43,"temp":22.5,"lost_mwh":0.011,"has_series":false},{"id":"e130","turbine":"R80711","start":"2015-07-17 09:50","end":"2015-07-17 10:50","month":"2015-07","duration_h":1.0,"wind":4.2,"pitch":10.2,"power":27,"expected":49,"temp":29.2,"lost_mwh":0.011,"has_series":false},{"id":"e131","turbine":"R80711","start":"2015-08-07 20:00","end":"2015-08-07 21:10","month":"2015-08","duration_h":1.17,"wind":4.1,"pitch":24.9,"power":23,"expected":45,"temp":26.4,"lost_mwh":0.011,"has_series":false},{"id":"e132","turbine":"R80711","start":"2015-11-11 12:40","end":"2015-11-11 13:50","month":"2015-11","duration_h":1.17,"wind":4.1,"pitch":17.2,"power":20,"expected":42,"temp":12.8,"lost_mwh":0.011,"has_series":false},{"id":"e133","turbine":"R80736","start":"2014-06-12 13:00","end":"2014-06-12 14:00","month":"2014-06","duration_h":1.0,"wind":4.1,"pitch":15.8,"power":32,"expected":53,"temp":28.1,"lost_mwh":0.011,"has_series":false},{"id":"e134","turbine":"R80736","start":"2014-06-07 12:00","end":"2014-06-07 12:40","month":"2014-06","duration_h":0.67,"wind":4.4,"pitch":16.2,"power":52,"expected":73,"temp":28.1,"lost_mwh":0.01,"has_series":false},{"id":"e135","turbine":"R80721","start":"2015-08-02 09:30","end":"2015-08-02 10:20","month":"2015-08","duration_h":0.83,"wind":4.1,"pitch":16.3,"power":27,"expected":48,"temp":25.8,"lost_mwh":0.01,"has_series":false},{"id":"e136","turbine":"R80711","start":"2014-07-02 10:40","end":"2014-07-02 11:10","month":"2014-07","duration_h":0.5,"wind":4.1,"pitch":16.2,"power":22,"expected":42,"temp":24.2,"lost_mwh":0.01,"has_series":false},{"id":"e137","turbine":"R80721","start":"2014-05-18 13:10","end":"2014-05-18 14:00","month":"2014-05","duration_h":0.83,"wind":4.0,"pitch":11.4,"power":22,"expected":42,"temp":22.6,"lost_mwh":0.01,"has_series":false},{"id":"e138","turbine":"R80711","start":"2015-07-21 16:50","end":"2015-07-21 17:30","month":"2015-07","duration_h":0.67,"wind":4.2,"pitch":21.2,"power":27,"expected":47,"temp":33.0,"lost_mwh":0.01,"has_series":false},{"id":"e139","turbine":"R80736","start":"2014-07-17 14:00","end":"2014-07-17 14:50","month":"2014-07","duration_h":0.83,"wind":4.1,"pitch":15.5,"power":25,"expected":45,"temp":30.8,"lost_mwh":0.01,"has_series":false},{"id":"e140","turbine":"R80721","start":"2014-03-29 10:20","end":"2014-03-29 11:10","month":"2014-03","duration_h":0.83,"wind":4.3,"pitch":26.9,"power":54,"expected":74,"temp":17.6,"lost_mwh":0.01,"has_series":false},{"id":"e141","turbine":"R80711","start":"2015-08-29 15:40","end":"2015-08-29 16:20","month":"2015-08","duration_h":0.67,"wind":4.1,"pitch":16.9,"power":27,"expected":46,"temp":32.3,"lost_mwh":0.01,"has_series":false},{"id":"e142","turbine":"R80721","start":"2015-05-24 10:40","end":"2015-05-24 11:30","month":"2015-05","duration_h":0.83,"wind":4.1,"pitch":13.2,"power":31,"expected":50,"temp":21.6,"lost_mwh":0.01,"has_series":false},{"id":"e143","turbine":"R80711","start":"2015-08-02 15:30","end":"2015-08-02 16:30","month":"2015-08","duration_h":1.0,"wind":4.0,"pitch":14.9,"power":21,"expected":41,"temp":30.2,"lost_mwh":0.01,"has_series":false},{"id":"e144","turbine":"R80711","start":"2014-03-05 12:50","end":"2014-03-05 13:40","month":"2014-03","duration_h":0.83,"wind":4.2,"pitch":14.5,"power":35,"expected":54,"temp":10.2,"lost_mwh":0.009,"has_series":false},{"id":"e145","turbine":"R80711","start":"2014-06-22 16:00","end":"2014-06-22 17:00","month":"2014-06","duration_h":1.0,"wind":4.2,"pitch":12.6,"power":32,"expected":51,"temp":26.8,"lost_mwh":0.009,"has_series":false},{"id":"e146","turbine":"R80711","start":"2014-06-22 14:40","end":"2014-06-22 15:10","month":"2014-06","duration_h":0.5,"wind":4.4,"pitch":11.6,"power":46,"expected":65,"temp":27.3,"lost_mwh":0.009,"has_series":false},{"id":"e147","turbine":"R80721","start":"2014-05-05 10:40","end":"2014-05-05 11:30","month":"2014-05","duration_h":0.83,"wind":4.3,"pitch":6.2,"power":45,"expected":63,"temp":18.7,"lost_mwh":0.009,"has_series":false},{"id":"e148","turbine":"R80790","start":"2015-07-24 11:50","end":"2015-07-24 12:40","month":"2015-07","duration_h":0.83,"wind":4.2,"pitch":11.3,"power":46,"expected":64,"temp":30.8,"lost_mwh":0.009,"has_series":false},{"id":"e149","turbine":"R80711","start":"2015-06-13 12:30","end":"2015-06-13 13:20","month":"2015-06","duration_h":0.83,"wind":4.1,"pitch":21.3,"power":27,"expected":45,"temp":22.3,"lost_mwh":0.009,"has_series":false},{"id":"e150","turbine":"R80736","start":"2015-06-11 10:10","end":"2015-06-11 11:00","month":"2015-06","duration_h":0.83,"wind":4.0,"pitch":13.2,"power":26,"expected":43,"temp":24.9,"lost_mwh":0.009,"has_series":false},{"id":"e151","turbine":"R80711","start":"2015-09-11 13:20","end":"2015-09-11 14:00","month":"2015-09","duration_h":0.67,"wind":4.0,"pitch":21.4,"power":20,"expected":37,"temp":22.7,"lost_mwh":0.009,"has_series":false},{"id":"e152","turbine":"R80721","start":"2014-07-14 16:40","end":"2014-07-14 17:20","month":"2014-07","duration_h":0.67,"wind":4.1,"pitch":17.2,"power":33,"expected":50,"temp":21.9,"lost_mwh":0.009,"has_series":false},{"id":"e153","turbine":"R80721","start":"2014-04-21 11:30","end":"2014-04-21 12:00","month":"2014-04","duration_h":0.5,"wind":4.4,"pitch":13.0,"power":51,"expected":67,"temp":14.8,"lost_mwh":0.008,"has_series":false},{"id":"e154","turbine":"R80721","start":"2015-08-11 10:50","end":"2015-08-11 11:20","month":"2015-08","duration_h":0.5,"wind":4.1,"pitch":12.5,"power":28,"expected":44,"temp":26.0,"lost_mwh":0.008,"has_series":false},{"id":"e155","turbine":"R80790","start":"2015-04-12 14:20","end":"2015-04-12 15:00","month":"2015-04","duration_h":0.67,"wind":4.0,"pitch":10.3,"power":30,"expected":45,"temp":19.0,"lost_mwh":0.008,"has_series":false},{"id":"e156","turbine":"R80711","start":"2015-03-13 12:20","end":"2015-03-13 13:20","month":"2015-03","duration_h":1.0,"wind":4.1,"pitch":15.8,"power":27,"expected":43,"temp":10.8,"lost_mwh":0.008,"has_series":false},{"id":"e157","turbine":"R80711","start":"2014-09-04 12:30","end":"2014-09-04 13:00","month":"2014-09","duration_h":0.5,"wind":4.0,"pitch":9.0,"power":29,"expected":43,"temp":23.0,"lost_mwh":0.007,"has_series":false},{"id":"e158","turbine":"R80736","start":"2014-07-17 09:10","end":"2014-07-17 09:50","month":"2014-07","duration_h":0.67,"wind":4.0,"pitch":12.0,"power":32,"expected":45,"temp":27.0,"lost_mwh":0.007,"has_series":false},{"id":"e159","turbine":"R80736","start":"2014-05-25 12:30","end":"2014-05-25 13:10","month":"2014-05","duration_h":0.67,"wind":4.0,"pitch":11.9,"power":29,"expected":41,"temp":22.0,"lost_mwh":0.006,"has_series":false}],"event_count":160,"series":{"e0":{"t":["2015-01-02 07:30","2015-01-02 07:40","2015-01-02 07:50","2015-01-02 08:00","2015-01-02 08:10","2015-01-02 08:20","2015-01-02 08:30","2015-01-02 08:40","2015-01-02 08:50","2015-01-02 09:00","2015-01-02 09:10","2015-01-02 09:20","2015-01-02 09:30","2015-01-02 09:40","2015-01-02 09:50","2015-01-02 10:00","2015-01-02 10:10","2015-01-02 10:20","2015-01-02 10:30","2015-01-02 10:40","2015-01-02 10:50","2015-01-02 11:00","2015-01-02 11:10","2015-01-02 11:20","2015-01-02 11:30","2015-01-02 11:40","2015-01-02 11:50","2015-01-02 12:00","2015-01-02 12:10","2015-01-02 12:20","2015-01-02 12:30","2015-01-02 12:40","2015-01-02 12:50","2015-01-02 13:00","2015-01-02 13:10","2015-01-02 13:20","2015-01-02 13:30","2015-01-02 13:40","2015-01-02 13:50","2015-01-02 14:00","2015-01-02 14:10","2015-01-02 14:20","2015-01-02 14:30","2015-01-02 14:40","2015-01-02 14:50","2015-01-02 15:00","2015-01-02 15:10","2015-01-02 15:20","2015-01-02 15:30","2015-01-02 15:40"],"p":[-3.0,-5.0,-3.0,-3.0,191.0,1179.0,1650.0,666.0,1167.0,1169.0,1150.0,1158.0,1168.0,1168.0,1167.0,1168.0,1167.0,1167.0,1166.0,1166.0,1164.0,1165.0,1166.0,1161.0,1160.0,1164.0,1166.0,1162.0,1162.0,1161.0,1151.0,1161.0,1151.0,1140.0,1100.0,1029.0,619.0,-2.0,-2.0,-2.0,-3.0,798.0,18.0,868.0,815.0,759.0,690.0,760.0,777.0,592.0],"e":[1598.0,1335.0,1284.0,1074.0,846.0,843.0,940.0,656.0,656.0,752.0,668.0,807.0,1495.0,1726.0,1842.0,1778.0,1785.0,1712.0,1706.0,1659.0,1697.0,1667.0,1722.0,1664.0,1655.0,1643.0,1696.0,1662.0,1574.0,1554.0,1567.0,1622.0,1521.0,1358.0,1337.0,1232.0,1247.0,1201.0,946.0,1002.0,1074.0,1102.0,1128.0,1043.0,930.0,865.0,756.0,848.0,875.0,634.0],"ws":[11.0,9.89,9.69,8.86,7.97,7.96,8.33,7.3,7.3,7.63,7.34,7.83,10.55,11.68,12.46,12.01,12.05,11.6,11.57,11.29,11.51,11.34,11.66,11.32,11.27,11.21,11.5,11.31,10.89,10.8,10.86,11.11,10.65,9.98,9.9,9.48,9.54,9.36,8.35,8.57,8.86,8.97,9.07,8.74,8.29,8.04,7.65,7.98,8.08,7.22],"pitch":[90.0,90.5,92.0,92.0,49.6,5.6,3.2,29.2,7.3,8.7,5.8,5.6,8.6,8.4,9.8,8.6,8.4,6.9,7.2,6.2,7.2,6.6,7.2,5.9,6.0,5.8,6.8,6.1,4.7,5.3,4.7,4.8,3.4,2.6,1.2,0.3,37.7,91.5,91.5,91.5,90.7,7.4,76.3,-0.5,-0.8,-0.9,-1.0,-0.8,-0.8,-1.0]},"e1":{"t":["2015-06-09 06:50","2015-06-09 07:00","2015-06-09 07:10","2015-06-09 07:20","2015-06-09 07:30","2015-06-09 07:40","2015-06-09 07:50","2015-06-09 08:00","2015-06-09 08:10","2015-06-09 08:20","2015-06-09 08:30","2015-06-09 08:40","2015-06-09 08:50","2015-06-09 09:00","2015-06-09 09:10","2015-06-09 09:20","2015-06-09 09:30","2015-06-09 09:40","2015-06-09 09:50","2015-06-09 10:00","2015-06-09 10:10","2015-06-09 10:20","2015-06-09 10:30","2015-06-09 10:40","2015-06-09 10:50","2015-06-09 11:00","2015-06-09 11:10","2015-06-09 11:20"],"p":[804.0,833.0,543.0,-3.0,-4.0,-4.0,-2.0,-2.0,null,-2.0,-2.0,-2.0,19.0,17.0,95.0,1063.0,1546.0,1490.0,1247.0,1237.0,1443.0,1534.0,1545.0,1510.0,1410.0,1387.0,1744.0,1231.0],"e":[797.0,867.0,1054.0,850.0,972.0,855.0,932.0,1238.0,null,1544.0,1165.0,1551.0,1467.0,1232.0,1280.0,1091.0,1382.0,1389.0,1332.0,1277.0,1415.0,1422.0,1494.0,1432.0,1386.0,1351.0,1594.0,1234.0],"ws":[7.72,7.98,8.72,7.92,8.39,7.94,8.23,9.48,null,10.83,9.16,10.86,10.46,9.45,9.67,8.87,10.09,10.12,9.89,9.66,10.22,10.25,10.59,10.3,10.11,9.97,11.08,9.46],"pitch":[-1.0,-1.0,40.8,91.9,91.9,91.9,91.9,91.9,null,91.9,91.9,91.9,74.2,88.9,66.9,-0.9,-0.5,-0.6,-0.8,-0.8,-0.6,-0.4,-0.5,-0.6,-0.7,-0.7,0.2,-0.8]},"e2":{"t":["2014-12-28 15:40","2014-12-28 15:50","2014-12-28 16:00","2014-12-28 16:10","2014-12-28 16:20","2014-12-28 16:30","2014-12-28 16:40","2014-12-28 16:50","2014-12-28 17:00","2014-12-28 17:10","2014-12-28 17:20","2014-12-28 17:30","2014-12-28 17:40","2014-12-28 17:50","2014-12-28 18:00","2014-12-28 18:10","2014-12-28 18:20","2014-12-28 18:30","2014-12-28 18:40","2014-12-28 18:50","2014-12-28 19:00","2014-12-28 19:10","2014-12-28 19:20","2014-12-28 19:30","2014-12-28 19:40","2014-12-28 19:50","2014-12-28 20:00","2014-12-28 20:10","2014-12-28 20:20","2014-12-28 20:30","2014-12-28 20:40","2014-12-28 20:50","2014-12-28 21:00"],"p":[-3.0,-4.0,-4.0,-3.0,-4.0,-4.0,-3.0,-4.0,-4.0,-3.0,-4.0,-3.0,448.0,1862.0,676.0,1967.0,994.0,-5.0,-4.0,876.0,-3.0,-2.0,-3.0,-3.0,-2.0,-4.0,-3.0,-2.0,-3.0,-3.0,-3.0,-4.0,-4.0],"e":[1325.0,1277.0,1208.0,965.0,1009.0,1033.0,954.0,675.0,766.0,983.0,1206.0,1194.0,1515.0,1653.0,1598.0,1737.0,1453.0,1173.0,1121.0,1228.0,1056.0,1140.0,1104.0,1159.0,1105.0,1100.0,1079.0,937.0,870.0,938.0,938.0,1043.0,723.0],"ws":[9.85,9.66,9.38,8.43,8.6,8.7,8.38,7.36,7.68,8.5,9.38,9.33,10.63,11.26,11.0,11.74,10.37,9.25,9.04,9.46,8.79,9.12,8.98,9.19,8.98,8.96,8.88,8.32,8.06,8.32,8.32,8.74,7.53],"pitch":[90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,27.5,0.1,42.3,1.9,39.0,90.0,81.3,22.1,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0]},"e3":{"t":["2014-12-28 13:30","2014-12-28 13:40","2014-12-28 13:50","2014-12-28 14:00","2014-12-28 14:10","2014-12-28 14:20","2014-12-28 14:30","2014-12-28 14:40","2014-12-28 14:50","2014-12-28 15:00","2014-12-28 15:10","2014-12-28 15:20","2014-12-28 15:30","2014-12-28 15:40","2014-12-28 15:50","2014-12-28 16:00","2014-12-28 16:10","2014-12-28 16:20","2014-12-28 16:30","2014-12-28 16:40","2014-12-28 16:50","2014-12-28 17:00","2014-12-28 17:10","2014-12-28 17:20","2014-12-28 17:30","2014-12-28 17:40","2014-12-28 17:50","2014-12-28 18:00","2014-12-28 18:10","2014-12-28 18:20"],"p":[-1.0,-1.0,-1.0,-1.0,-0.0,-1.0,-0.0,-1.0,-1.0,-0.0,-0.0,-1.0,79.0,797.0,1402.0,732.0,794.0,1331.0,1314.0,1077.0,1072.0,1036.0,1364.0,1519.0,1690.0,1651.0,1721.0,1974.0,2023.0,1933.0],"e":[1228.0,1181.0,892.0,1202.0,918.0,679.0,627.0,627.0,607.0,864.0,938.0,1138.0,1324.0,1472.0,1422.0,1195.0,1084.0,1299.0,1324.0,1241.0,972.0,954.0,1296.0,1431.0,1599.0,1556.0,1615.0,1867.0,1907.0,1781.0],"ws":[9.43,9.25,8.16,9.33,8.25,7.41,7.22,7.22,7.15,8.06,8.33,9.08,9.82,10.45,10.24,9.3,8.88,9.72,9.82,9.48,8.46,8.39,9.7,10.28,11.04,10.82,11.11,12.61,12.97,12.02],"pitch":[90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,66.4,7.3,-0.8,33.2,7.1,-0.9,-1.0,-1.0,-1.0,-1.0,-1.0,-0.9,-0.5,-0.6,-0.3,2.2,4.0,1.4]},"e4":{"t":["2015-07-05 11:50","2015-07-05 12:00","2015-07-05 12:10","2015-07-05 12:20","2015-07-05 12:30","2015-07-05 12:40","2015-07-05 12:50","2015-07-05 13:00","2015-07-05 13:10","2015-07-05 13:20","2015-07-05 13:30","2015-07-05 13:40","2015-07-05 13:50","2015-07-05 14:00","2015-07-05 14:10","2015-07-05 14:20","2015-07-05 14:30","2015-07-05 14:40","2015-07-05 14:50","2015-07-05 15:00","2015-07-05 15:10","2015-07-05 15:20","2015-07-05 15:30","2015-07-05 15:40","2015-07-05 15:50","2015-07-05 16:00","2015-07-05 16:10","2015-07-05 16:20","2015-07-05 16:30","2015-07-05 16:40","2015-07-05 16:50"],"p":[-7.0,11.0,124.0,79.0,53.0,-5.0,123.0,21.0,-5.0,73.0,138.0,-6.0,50.0,37.0,44.0,212.0,229.0,556.0,788.0,1359.0,1292.0,1371.0,1375.0,953.0,1243.0,1166.0,1275.0,1404.0,1000.0,971.0,845.0],"e":[50.0,153.0,166.0,93.0,73.0,0.0,162.0,40.0,0.0,158.0,160.0,0.0,84.0,73.0,80.0,302.0,790.0,1058.0,904.0,1337.0,1344.0,1418.0,1402.0,1034.0,1264.0,1182.0,1315.0,1515.0,1058.0,1008.0,921.0],"ws":[4.17,5.16,5.26,4.69,4.47,3.29,5.23,3.99,3.24,5.21,5.22,3.7,4.59,4.46,4.54,5.96,7.77,8.79,8.19,9.9,9.93,10.23,10.16,8.7,9.61,9.29,9.81,10.63,8.8,8.6,8.25],"pitch":[82.9,57.8,-0.8,-0.8,4.7,44.3,-0.2,4.7,34.7,-0.3,-0.9,39.4,1.7,1.7,24.0,-1.0,29.3,19.7,-0.9,-0.5,-0.6,-0.6,-0.6,-0.9,-0.7,-0.8,-0.5,-0.4,-0.9,-0.9,-1.0]},"e5":{"t":["2015-07-21 07:20","2015-07-21 07:30","2015-07-21 07:40","2015-07-21 07:50","2015-07-21 08:00","2015-07-21 08:10","2015-07-21 08:20","2015-07-21 08:30","2015-07-21 08:40","2015-07-21 08:50","2015-07-21 09:00","2015-07-21 09:10","2015-07-21 09:20","2015-07-21 09:30","2015-07-21 09:40","2015-07-21 09:50","2015-07-21 10:00","2015-07-21 10:10","2015-07-21 10:20","2015-07-21 10:30","2015-07-21 10:40","2015-07-21 10:50","2015-07-21 11:00","2015-07-21 11:10","2015-07-21 11:20","2015-07-21 11:30","2015-07-21 11:40","2015-07-21 11:50","2015-07-21 12:00","2015-07-21 12:10","2015-07-21 12:20","2015-07-21 12:30","2015-07-21 12:40","2015-07-21 12:50","2015-07-21 13:00","2015-07-21 13:10","2015-07-21 13:20","2015-07-21 13:30","2015-07-21 13:40","2015-07-21 13:50","2015-07-21 14:00","2015-07-21 14:10","2015-07-21 14:20","2015-07-21 14:30","2015-07-21 14:40","2015-07-21 14:50","2015-07-21 15:00","2015-07-21 15:10","2015-07-21 15:20","2015-07-21 15:30","2015-07-21 15:40","2015-07-21 15:50","2015-07-21 16:00","2015-07-21 16:10","2015-07-21 16:20","2015-07-21 16:30","2015-07-21 16:40"],"p":[-4.0,-4.0,7.0,-1.0,2.0,51.0,71.0,71.0,28.0,83.0,49.0,81.0,15.0,18.0,3.0,28.0,13.0,-3.0,14.0,55.0,16.0,24.0,67.0,16.0,43.0,17.0,-1.0,90.0,17.0,74.0,-2.0,29.0,104.0,-2.0,34.0,24.0,86.0,-5.0,39.0,-0.0,52.0,9.0,-3.0,53.0,-6.0,-3.0,101.0,3.0,-4.0,26.0,63.0,-7.0,-5.0,4.0,67.0,0.0,17.0],"e":[0.0,0.0,0.0,0.0,0.0,81.0,73.0,37.0,51.0,118.0,80.0,104.0,40.0,51.0,58.0,53.0,71.0,0.0,46.0,41.0,61.0,53.0,60.0,0.0,77.0,0.0,0.0,128.0,0.0,144.0,0.0,100.0,101.0,0.0,85.0,75.0,91.0,0.0,90.0,0.0,116.0,0.0,0.0,79.0,0.0,0.0,160.0,32.0,0.0,70.0,91.0,0.0,30.0,0.0,97.0,0.0,64.0],"ws":[2.77,3.27,3.07,2.58,3.68,4.55,4.46,3.94,4.18,4.9,4.54,4.79,3.99,4.19,4.29,4.23,4.44,3.75,4.09,4.0,4.33,4.22,4.32,3.27,4.51,3.41,2.66,4.97,3.17,5.1,3.07,4.76,4.77,2.41,4.59,4.48,4.67,3.41,4.66,3.45,4.89,3.42,3.1,4.53,1.83,2.63,5.22,3.84,1.78,4.43,4.66,2.14,3.81,3.35,4.74,3.35,4.36],"pitch":[45.0,45.0,9.4,45.0,38.5,-0.6,-0.6,7.8,22.8,-0.9,-0.6,-0.8,21.5,13.3,7.2,15.9,0.4,32.5,20.1,8.1,28.7,18.2,0.8,16.5,7.6,19.8,45.0,20.6,31.1,14.5,34.0,8.3,5.2,45.0,20.5,21.5,-0.6,34.4,15.6,29.7,14.7,27.9,45.0,6.4,39.8,39.7,-0.9,30.7,45.0,14.9,-0.5,33.5,24.8,23.4,22.3,33.2,0.1]},"e6":{"t":["2014-10-06 12:50","2014-10-06 13:00","2014-10-06 13:10","2014-10-06 13:20","2014-10-06 13:30","2014-10-06 13:40","2014-10-06 13:50","2014-10-06 14:00","2014-10-06 14:10","2014-10-06 14:20","2014-10-06 14:30","2014-10-06 14:40","2014-10-06 14:50","2014-10-06 15:00","2014-10-06 15:10","2014-10-06 15:20","2014-10-06 15:30","2014-10-06 15:40","2014-10-06 15:50","2014-10-06 16:00","2014-10-06 16:10","2014-10-06 16:20","2014-10-06 16:30","2014-10-06 16:40","2014-10-06 16:50","2014-10-06 17:00","2014-10-06 17:10","2014-10-06 17:20","2014-10-06 17:30","2014-10-06 17:40","2014-10-06 17:50","2014-10-06 18:00"],"p":[152.0,203.0,364.0,320.0,340.0,416.0,438.0,395.0,388.0,730.0,641.0,644.0,504.0,-4.0,137.0,374.0,469.0,64.0,32.0,151.0,333.0,353.0,366.0,513.0,660.0,589.0,756.0,557.0,478.0,315.0,245.0,131.0],"e":[151.0,265.0,454.0,342.0,398.0,461.0,483.0,466.0,410.0,672.0,615.0,668.0,697.0,334.0,199.0,438.0,528.0,321.0,153.0,161.0,401.0,407.0,391.0,590.0,720.0,658.0,792.0,580.0,542.0,319.0,240.0,151.0],"ws":[5.05,5.71,6.46,6.03,6.26,6.49,6.57,6.51,6.31,7.26,7.05,7.24,7.35,6.0,5.36,6.41,6.73,5.95,5.07,5.12,6.27,6.29,6.24,6.96,7.44,7.21,7.7,6.92,6.78,5.94,5.58,5.05],"pitch":[-0.9,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,17.5,90.0,14.2,-1.0,-1.0,71.4,51.7,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0]},"e7":{"t":["2015-08-03 08:40","2015-08-03 08:50","2015-08-03 09:00","2015-08-03 09:10","2015-08-03 09:20","2015-08-03 09:30","2015-08-03 09:40","2015-08-03 09:50","2015-08-03 10:00","2015-08-03 10:10","2015-08-03 10:20","2015-08-03 10:30","2015-08-03 10:40","2015-08-03 10:50","2015-08-03 11:00","2015-08-03 11:10","2015-08-03 11:20","2015-08-03 11:30","2015-08-03 11:40","2015-08-03 11:50","2015-08-03 12:00","2015-08-03 12:10","2015-08-03 12:20","2015-08-03 12:30","2015-08-03 12:40","2015-08-03 12:50","2015-08-03 13:00","2015-08-03 13:10","2015-08-03 13:20","2015-08-03 13:30","2015-08-03 13:40","2015-08-03 13:50","2015-08-03 14:00","2015-08-03 14:10","2015-08-03 14:20"],"p":[13.0,60.0,-3.0,-2.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,4.0,59.0,24.0,-1.0,72.0,180.0,65.0,98.0,94.0,18.0,24.0,27.0,91.0,-5.0,-4.0,-4.0,-3.0,34.0,76.0,78.0,-2.0,-1.0,-2.0,-1.0,-1.0],"e":[0.0,77.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,80.0,29.0,0.0,140.0,199.0,93.0,174.0,136.0,42.0,70.0,152.0,117.0,0.0,48.0,0.0,0.0,85.0,96.0,104.0,0.0,38.0,0.0,0.0,0.0],"ws":[3.04,4.5,2.77,3.03,2.87,2.81,3.06,2.51,2.04,2.16,3.36,4.53,3.76,2.27,5.07,5.45,4.69,5.31,5.04,4.0,4.41,5.17,4.89,2.8,4.1,2.46,3.47,4.59,4.72,4.79,2.97,3.92,3.54,0.97,2.25],"pitch":[31.4,-0.7,39.8,45.0,45.0,45.0,45.0,45.0,45.0,45.0,23.3,-0.6,12.0,45.0,16.4,-1.0,10.8,5.4,-0.6,18.7,26.6,21.1,-0.9,36.6,29.4,45.0,45.0,24.8,-0.6,-0.6,30.7,30.6,21.1,45.0,45.0]},"e8":{"t":["2015-07-03 11:00","2015-07-03 11:10","2015-07-03 11:20","2015-07-03 11:30","2015-07-03 11:40","2015-07-03 11:50","2015-07-03 12:00","2015-07-03 12:10","2015-07-03 12:20","2015-07-03 12:30","2015-07-03 12:40","2015-07-03 12:50","2015-07-03 13:00","2015-07-03 13:10","2015-07-03 13:20","2015-07-03 13:30","2015-07-03 13:40","2015-07-03 13:50","2015-07-03 14:00","2015-07-03 14:10","2015-07-03 14:20","2015-07-03 14:30","2015-07-03 14:40","2015-07-03 14:50","2015-07-03 15:00","2015-07-03 15:10","2015-07-03 15:20","2015-07-03 15:30","2015-07-03 15:40","2015-07-03 15:50","2015-07-03 16:00","2015-07-03 16:10","2015-07-03 16:20"],"p":[23.0,-2.0,-0.0,-2.0,12.0,45.0,80.0,157.0,37.0,42.0,39.0,-5.0,191.0,105.0,36.0,-5.0,43.0,72.0,21.0,23.0,43.0,279.0,124.0,255.0,149.0,192.0,116.0,216.0,141.0,200.0,111.0,248.0,243.0],"e":[65.0,0.0,0.0,0.0,43.0,78.0,108.0,199.0,80.0,81.0,0.0,0.0,264.0,163.0,68.0,0.0,185.0,107.0,39.0,119.0,116.0,358.0,167.0,340.0,215.0,297.0,173.0,280.0,213.0,260.0,158.0,351.0,310.0],"ws":[4.3,2.93,3.25,2.8,3.98,4.44,4.75,5.35,4.46,4.47,3.54,3.25,5.7,5.14,4.33,3.23,5.28,4.74,3.9,4.83,4.81,6.1,5.16,6.03,5.44,5.85,5.21,5.78,5.43,5.68,5.1,6.07,5.9],"pitch":[0.8,45.0,27.3,42.6,8.0,9.4,-0.8,-1.0,-0.4,-0.5,23.8,45.0,1.9,-0.9,8.7,41.3,13.3,0.9,22.9,22.0,-0.3,-1.0,-0.9,-1.0,-1.0,-1.0,-0.9,-1.0,-1.0,-1.0,-0.9,-1.0,-1.0]},"e9":{"t":["2015-07-16 09:50","2015-07-16 10:00","2015-07-16 10:10","2015-07-16 10:20","2015-07-16 10:30","2015-07-16 10:40","2015-07-16 10:50","2015-07-16 11:00","2015-07-16 11:10","2015-07-16 11:20","2015-07-16 11:30","2015-07-16 11:40","2015-07-16 11:50","2015-07-16 12:00","2015-07-16 12:10","2015-07-16 12:20","2015-07-16 12:30","2015-07-16 12:40","2015-07-16 12:50","2015-07-16 13:00","2015-07-16 13:10","2015-07-16 13:20","2015-07-16 13:30","2015-07-16 13:40","2015-07-16 13:50","2015-07-16 14:00","2015-07-16 14:10","2015-07-16 14:20","2015-07-16 14:30","2015-07-16 14:40","2015-07-16 14:50","2015-07-16 15:00","2015-07-16 15:10","2015-07-16 15:20","2015-07-16 15:30","2015-07-16 15:40","2015-07-16 15:50","2015-07-16 16:00","2015-07-16 16:10","2015-07-16 16:20","2015-07-16 16:30","2015-07-16 16:40","2015-07-16 16:50"],"p":[3.0,0.0,-0.0,26.0,-3.0,53.0,1.0,-1.0,22.0,-0.0,-1.0,-1.0,20.0,70.0,66.0,103.0,18.0,-1.0,1.0,14.0,11.0,19.0,-4.0,115.0,23.0,12.0,65.0,63.0,-4.0,139.0,44.0,51.0,-3.0,6.0,78.0,140.0,29.0,78.0,43.0,51.0,76.0,54.0,15.0],"e":[0.0,0.0,0.0,36.0,0.0,106.0,0.0,0.0,0.0,0.0,0.0,0.0,148.0,54.0,90.0,99.0,33.0,0.0,28.0,40.0,0.0,28.0,0.0,159.0,41.0,75.0,89.0,76.0,0.0,164.0,90.0,85.0,33.0,93.0,108.0,93.0,82.0,133.0,51.0,97.0,108.0,98.0,41.0],"ws":[3.17,2.49,2.94,3.95,3.17,4.85,2.5,3.32,3.23,1.59,2.38,2.53,5.18,4.27,4.7,4.79,3.9,3.67,3.81,4.03,1.97,3.82,2.84,5.26,4.05,4.53,4.7,4.54,2.64,5.29,4.71,4.64,3.9,4.75,4.87,4.75,4.61,5.06,4.24,4.77,4.86,4.78,4.04],"pitch":[36.0,29.4,23.1,0.2,41.2,18.8,37.6,23.0,10.3,45.0,45.0,37.7,13.4,18.4,28.8,-0.6,13.0,27.2,39.5,19.8,0.3,12.1,42.0,-0.3,26.5,7.9,24.4,5.0,45.0,13.2,-0.5,-0.5,36.0,21.2,0.8,15.5,11.0,-0.8,17.6,9.1,-0.8,-0.6,-0.1]},"e10":{"t":["2015-07-21 09:30","2015-07-21 09:40","2015-07-21 09:50","2015-07-21 10:00","2015-07-21 10:10","2015-07-21 10:20","2015-07-21 10:30","2015-07-21 10:40","2015-07-21 10:50","2015-07-21 11:00","2015-07-21 11:10","2015-07-21 11:20","2015-07-21 11:30","2015-07-21 11:40","2015-07-21 11:50","2015-07-21 12:00","2015-07-21 12:10","2015-07-21 12:20","2015-07-21 12:30","2015-07-21 12:40","2015-07-21 12:50","2015-07-21 13:00","2015-07-21 13:10","2015-07-21 13:20","2015-07-21 13:30","2015-07-21 13:40","2015-07-21 13:50","2015-07-21 14:00","2015-07-21 14:10","2015-07-21 14:20","2015-07-21 14:30","2015-07-21 14:40","2015-07-21 14:50","2015-07-21 15:00","2015-07-21 15:10"],"p":[-7.0,9.0,7.0,-5.0,-3.0,52.0,64.0,94.0,93.0,146.0,44.0,163.0,57.0,-5.0,41.0,45.0,112.0,20.0,3.0,185.0,8.0,38.0,97.0,12.0,4.0,96.0,4.0,60.0,-2.0,-3.0,57.0,-4.0,-2.0,67.0,82.0],"e":[0.0,0.0,58.0,0.0,0.0,102.0,93.0,109.0,128.0,174.0,89.0,200.0,86.0,0.0,115.0,33.0,206.0,55.0,93.0,260.0,0.0,55.0,125.0,0.0,32.0,120.0,0.0,77.0,0.0,0.0,99.0,0.0,0.0,176.0,170.0],"ws":[3.66,3.56,4.22,2.54,3.34,4.68,4.59,4.76,4.89,5.21,4.55,5.36,4.52,3.27,4.8,3.81,5.39,4.18,4.6,5.68,2.35,4.17,4.87,3.06,3.8,4.83,2.44,4.43,2.72,2.86,4.66,1.79,2.29,5.23,5.19],"pitch":[37.7,9.7,25.3,45.0,45.0,13.9,-0.7,-0.7,-0.8,-0.9,-0.5,-0.9,6.6,45.0,20.6,12.4,21.4,21.7,11.1,11.4,23.0,26.3,-0.9,29.4,15.1,-0.8,35.2,15.2,44.9,45.0,11.8,38.6,45.0,6.6,-0.8]},"e11":{"t":["2015-05-20 11:20","2015-05-20 11:30","2015-05-20 11:40","2015-05-20 11:50","2015-05-20 12:00","2015-05-20 12:10","2015-05-20 12:20","2015-05-20 12:30","2015-05-20 12:40","2015-05-20 12:50","2015-05-20 13:00","2015-05-20 13:10","2015-05-20 13:20","2015-05-20 13:30","2015-05-20 13:40","2015-05-20 13:50","2015-05-20 14:00","2015-05-20 14:10","2015-05-20 14:20","2015-05-20 14:30","2015-05-20 14:40","2015-05-20 14:50","2015-05-20 15:00","2015-05-20 15:10","2015-05-20 15:20","2015-05-20 15:30","2015-05-20 15:40","2015-05-20 15:50","2015-05-20 16:00"],"p":[53.0,43.0,80.0,141.0,43.0,43.0,271.0,87.0,-4.0,-3.0,-2.0,-2.0,273.0,244.0,124.0,39.0,527.0,1078.0,417.0,174.0,138.0,71.0,30.0,5.0,-3.0,59.0,40.0,18.0,8.0],"e":[59.0,44.0,113.0,211.0,68.0,57.0,303.0,79.0,0.0,0.0,0.0,0.0,373.0,260.0,243.0,125.0,577.0,1176.0,419.0,218.0,184.0,99.0,33.0,0.0,0.0,73.0,54.0,51.0,0.0],"ws":[4.24,4.0,4.79,5.42,4.34,4.21,5.88,4.44,1.8,1.88,1.92,1.5,6.16,5.68,5.59,4.87,6.91,9.2,6.34,5.46,5.28,4.66,3.81,3.6,3.09,4.39,4.15,4.1,3.22],"pitch":[-0.6,-0.5,-0.8,-1.0,-0.5,-0.4,-1.0,-0.6,37.3,45.0,45.0,45.0,24.6,-1.0,11.6,38.7,-1.0,-0.9,-1.0,-1.0,-1.0,-0.9,-0.3,0.2,39.2,3.2,-0.5,-0.0,0.1]},"e12":{"t":["2015-06-03 11:50","2015-06-03 12:00","2015-06-03 12:10","2015-06-03 12:20","2015-06-03 12:30","2015-06-03 12:40","2015-06-03 12:50","2015-06-03 13:00","2015-06-03 13:10","2015-06-03 13:20","2015-06-03 13:30","2015-06-03 13:40","2015-06-03 13:50","2015-06-03 14:00","2015-06-03 14:10","2015-06-03 14:20","2015-06-03 14:30","2015-06-03 14:40","2015-06-03 14:50","2015-06-03 15:00","2015-06-03 15:10","2015-06-03 15:20","2015-06-03 15:30","2015-06-03 15:40","2015-06-03 15:50","2015-06-03 16:00","2015-06-03 16:10","2015-06-03 16:20","2015-06-03 16:30","2015-06-03 16:40"],"p":[309.0,199.0,256.0,107.0,170.0,140.0,169.0,166.0,129.0,142.0,91.0,67.0,21.0,59.0,101.0,0.0,26.0,125.0,94.0,136.0,214.0,272.0,105.0,108.0,44.0,31.0,100.0,62.0,-4.0,25.0],"e":[364.0,205.0,293.0,135.0,194.0,172.0,190.0,217.0,142.0,132.0,94.0,58.0,127.0,185.0,135.0,0.0,91.0,258.0,141.0,133.0,236.0,357.0,117.0,118.0,33.0,57.0,106.0,53.0,0.0,83.0],"ws":[6.12,5.39,5.83,4.94,5.33,5.2,5.31,5.45,4.99,4.92,4.61,4.22,4.89,5.28,4.94,3.38,4.58,5.67,4.98,4.93,5.55,6.1,4.81,4.82,3.8,4.2,4.73,4.14,3.47,4.49],"pitch":[-1.0,-0.9,-1.0,-0.8,-0.9,-1.0,-1.0,-1.0,-0.7,-0.7,-0.8,3.0,52.7,22.8,-0.6,23.4,8.9,-0.8,-0.8,-0.9,-1.0,-1.0,-1.0,-0.8,12.9,28.3,-1.0,-0.6,41.7,17.5]},"e13":{"t":["2014-06-25 12:00","2014-06-25 12:10","2014-06-25 12:20","2014-06-25 12:30","2014-06-25 12:40","2014-06-25 12:50","2014-06-25 13:00","2014-06-25 13:10","2014-06-25 13:20","2014-06-25 13:30","2014-06-25 13:40","2014-06-25 13:50","2014-06-25 14:00","2014-06-25 14:10","2014-06-25 14:20","2014-06-25 14:30","2014-06-25 14:40","2014-06-25 14:50","2014-06-25 15:00","2014-06-25 15:10","2014-06-25 15:20","2014-06-25 15:30","2014-06-25 15:40","2014-06-25 15:50","2014-06-25 16:00","2014-06-25 16:10","2014-06-25 16:20","2014-06-25 16:30","2014-06-25 16:40"],"p":[476.0,196.0,143.0,293.0,133.0,-2.0,102.0,47.0,307.0,207.0,231.0,103.0,52.0,30.0,94.0,31.0,99.0,54.0,296.0,184.0,37.0,30.0,64.0,-5.0,157.0,80.0,59.0,101.0,138.0],"e":[476.0,242.0,155.0,362.0,83.0,0.0,234.0,56.0,338.0,230.0,259.0,154.0,153.0,160.0,112.0,96.0,105.0,67.0,326.0,150.0,92.0,39.0,91.0,45.0,221.0,77.0,110.0,142.0,165.0],"ws":[6.54,5.59,5.08,6.12,4.49,3.35,5.54,4.18,6.02,5.52,5.68,5.08,5.06,5.11,4.78,4.63,4.72,4.32,5.97,5.04,4.58,3.91,4.57,4.01,5.48,4.43,4.76,4.99,5.15],"pitch":[-1.0,-1.0,-0.9,-0.9,39.5,90.0,26.9,-0.3,-0.9,-1.0,-0.8,-0.8,14.1,14.9,-0.6,14.5,-0.6,-0.6,-1.0,-0.8,14.8,21.9,2.0,33.5,5.2,-0.6,-0.7,-0.5,-0.9]},"e14":{"t":["2014-06-12 10:20","2014-06-12 10:30","2014-06-12 10:40","2014-06-12 10:50","2014-06-12 11:00","2014-06-12 11:10","2014-06-12 11:20","2014-06-12 11:30","2014-06-12 11:40","2014-06-12 11:50","2014-06-12 12:00","2014-06-12 12:10","2014-06-12 12:20","2014-06-12 12:30","2014-06-12 12:40","2014-06-12 12:50","2014-06-12 13:00","2014-06-12 13:10","2014-06-12 13:20","2014-06-12 13:30","2014-06-12 13:40","2014-06-12 13:50","2014-06-12 14:00","2014-06-12 14:10","2014-06-12 14:20","2014-06-12 14:30","2014-06-12 14:40","2014-06-12 14:50","2014-06-12 15:00","2014-06-12 15:10","2014-06-12 15:20","2014-06-12 15:30","2014-06-12 15:40","2014-06-12 15:50","2014-06-12 16:00","2014-06-12 16:10"],"p":[-3.0,11.0,-2.0,-2.0,-4.0,-2.0,32.0,65.0,73.0,4.0,74.0,72.0,60.0,28.0,47.0,11.0,14.0,22.0,36.0,5.0,13.0,42.0,64.0,52.0,88.0,115.0,202.0,270.0,183.0,223.0,113.0,192.0,175.0,257.0,320.0,342.0],"e":[40.0,124.0,89.0,146.0,116.0,52.0,54.0,89.0,98.0,51.0,100.0,106.0,87.0,57.0,58.0,34.0,52.0,60.0,86.0,0.0,55.0,45.0,92.0,81.0,120.0,142.0,301.0,291.0,165.0,232.0,132.0,210.0,186.0,255.0,327.0,320.0],"ws":[3.91,4.86,4.55,5.02,4.81,4.13,4.15,4.55,4.65,4.1,4.66,4.73,4.53,4.21,4.22,3.83,4.11,4.25,4.52,3.6,4.17,4.01,4.59,4.47,4.83,4.99,5.87,5.83,5.15,5.53,4.92,5.41,5.28,5.66,5.97,5.94],"pitch":[91.1,68.5,91.9,91.9,91.9,91.9,31.4,-0.4,-0.9,21.1,-0.7,-0.7,2.1,20.5,7.2,30.8,14.6,8.8,12.2,25.3,4.0,16.7,11.7,-0.6,-0.7,-0.9,-1.0,-1.0,-1.0,-1.0,-0.9,-1.0,-1.0,-1.0,-1.0,-1.0]},"e15":{"t":["2014-05-31 14:00","2014-05-31 14:10","2014-05-31 14:20","2014-05-31 14:30","2014-05-31 14:40","2014-05-31 14:50","2014-05-31 15:00","2014-05-31 15:10","2014-05-31 15:20","2014-05-31 15:30","2014-05-31 15:40","2014-05-31 15:50","2014-05-31 16:00","2014-05-31 16:10","2014-05-31 16:20","2014-05-31 16:30","2014-05-31 16:40","2014-05-31 16:50","2014-05-31 17:00","2014-05-31 17:10","2014-05-31 17:20","2014-05-31 17:30","2014-05-31 17:40","2014-05-31 17:50","2014-05-31 18:00","2014-05-31 18:10","2014-05-31 18:20","2014-05-31 18:30","2014-05-31 18:40","2014-05-31 18:50","2014-05-31 19:00"],"p":[179.0,224.0,6.0,266.0,124.0,193.0,158.0,41.0,109.0,218.0,148.0,8.0,210.0,12.0,144.0,123.0,5.0,224.0,240.0,99.0,68.0,324.0,166.0,118.0,97.0,129.0,77.0,165.0,167.0,172.0,132.0],"e":[193.0,194.0,47.0,305.0,87.0,169.0,172.0,54.0,99.0,220.0,157.0,48.0,338.0,0.0,236.0,128.0,0.0,283.0,207.0,91.0,73.0,292.0,170.0,140.0,88.0,117.0,80.0,177.0,209.0,190.0,137.0],"ws":[5.41,5.42,4.12,5.97,4.62,5.28,5.3,4.25,4.75,5.56,5.2,4.14,6.12,3.21,5.65,4.98,3.33,5.88,5.49,4.66,4.46,5.92,5.28,5.07,4.63,4.89,4.54,5.33,5.5,5.4,5.05],"pitch":[-0.9,0.0,35.9,-1.0,-0.7,-0.7,-0.8,-0.2,-0.8,-0.9,-0.9,17.6,5.4,25.6,13.0,-1.0,12.5,5.8,-1.0,-0.9,-0.7,-1.0,-1.0,-1.0,-0.8,-0.9,-0.9,-1.0,-1.0,-1.0,-1.0]},"e16":{"t":["2015-05-17 09:40","2015-05-17 09:50","2015-05-17 10:00","2015-05-17 10:10","2015-05-17 10:20","2015-05-17 10:30","2015-05-17 10:40","2015-05-17 10:50","2015-05-17 11:00","2015-05-17 11:10","2015-05-17 11:20","2015-05-17 11:30","2015-05-17 11:40","2015-05-17 11:50","2015-05-17 12:00","2015-05-17 12:10","2015-05-17 12:20","2015-05-17 12:30","2015-05-17 12:40","2015-05-17 12:50","2015-05-17 13:00","2015-05-17 13:10","2015-05-17 13:20","2015-05-17 13:30","2015-05-17 13:40","2015-05-17 13:50","2015-05-17 14:00","2015-05-17 14:10","2015-05-17 14:20","2015-05-17 14:30","2015-05-17 14:40","2015-05-17 14:50","2015-05-17 15:00","2015-05-17 15:10","2015-05-17 15:20","2015-05-17 15:30","2015-05-17 15:40","2015-05-17 15:50"],"p":[111.0,210.0,70.0,48.0,95.0,103.0,92.0,70.0,61.0,62.0,70.0,3.0,15.0,-3.0,-2.0,25.0,5.0,-5.0,44.0,95.0,41.0,76.0,30.0,8.0,20.0,45.0,37.0,-3.0,-2.0,45.0,57.0,136.0,17.0,-3.0,99.0,-8.0,12.0,25.0],"e":[147.0,205.0,130.0,79.0,106.0,138.0,145.0,137.0,88.0,136.0,115.0,30.0,61.0,0.0,0.0,41.0,0.0,0.0,142.0,108.0,91.0,91.0,0.0,0.0,64.0,78.0,31.0,0.0,0.0,68.0,75.0,159.0,0.0,34.0,117.0,0.0,71.0,90.0],"ws":[5.03,5.39,4.9,4.44,4.73,4.96,5.01,4.95,4.54,4.95,4.8,3.76,4.26,3.14,3.03,3.94,3.59,2.75,4.99,4.75,4.58,4.58,3.39,3.61,4.3,4.43,3.78,3.34,3.07,4.33,4.41,5.11,3.16,3.82,4.82,2.87,4.37,4.57],"pitch":[-1.0,-1.0,18.1,-0.1,-0.7,-0.7,-0.7,-0.6,-0.6,-0.5,-0.6,25.3,14.9,44.5,44.1,8.1,25.7,41.7,15.6,-0.6,16.6,13.3,12.3,26.8,9.6,-0.4,16.0,45.0,44.8,1.4,-0.7,-0.8,29.7,38.9,-0.8,39.0,24.3,-0.2]},"e17":{"t":["2014-12-14 21:30","2014-12-14 21:40","2014-12-14 21:50","2014-12-14 22:00","2014-12-14 22:10","2014-12-14 22:20","2014-12-14 22:30","2014-12-14 22:40","2014-12-14 22:50","2014-12-14 23:00","2014-12-14 23:10","2014-12-14 23:20","2014-12-14 23:30","2014-12-14 23:40","2014-12-14 23:50","2014-12-15 00:00","2014-12-15 00:10","2014-12-15 00:20","2014-12-15 00:30","2014-12-15 00:40","2014-12-15 00:50","2014-12-15 01:00","2014-12-15 01:10","2014-12-15 01:20","2014-12-15 01:30","2014-12-15 01:40","2014-12-15 01:50","2014-12-15 02:00","2014-12-15 02:10"],"p":[47.0,74.0,59.0,64.0,79.0,111.0,167.0,302.0,392.0,389.0,276.0,-1.0,108.0,35.0,166.0,28.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0,-0.0],"e":[73.0,89.0,69.0,76.0,100.0,139.0,206.0,349.0,400.0,457.0,327.0,182.0,155.0,147.0,211.0,86.0,76.0,47.0,75.0,82.0,125.0,133.0,143.0,155.0,106.0,173.0,154.0,315.0,190.0],"ws":[4.51,4.7,4.45,4.54,4.8,5.11,5.53,6.22,6.41,6.62,6.12,5.39,5.23,5.17,5.56,4.66,4.53,4.16,4.52,4.62,5.0,5.06,5.14,5.23,4.85,5.34,5.22,6.07,5.44],"pitch":[-0.6,-1.0,-0.9,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,82.7,30.7,72.8,9.1,81.7,92.8,92.8,92.8,92.8,92.8,92.8,92.8,92.8,92.8,92.8,92.8,92.8,92.8]},"e18":{"t":["2015-11-24 10:20","2015-11-24 10:30","2015-11-24 10:40","2015-11-24 10:50","2015-11-24 11:00","2015-11-24 11:10","2015-11-24 11:20","2015-11-24 11:30","2015-11-24 11:40","2015-11-24 11:50","2015-11-24 12:00","2015-11-24 12:10","2015-11-24 12:20","2015-11-24 12:30","2015-11-24 12:40","2015-11-24 12:50","2015-11-24 13:00","2015-11-24 13:10","2015-11-24 13:20","2015-11-24 13:30","2015-11-24 13:40","2015-11-24 13:50","2015-11-24 14:00","2015-11-24 14:10","2015-11-24 14:20","2015-11-24 14:30","2015-11-24 14:40","2015-11-24 14:50"],"p":[-1.0,-2.0,-1.0,-1.0,-2.0,-1.0,-1.0,-2.0,-1.0,-1.0,-2.0,-2.0,214.0,336.0,189.0,578.0,417.0,450.0,418.0,626.0,512.0,264.0,182.0,245.0,218.0,228.0,284.0,280.0],"e":[54.0,29.0,64.0,37.0,120.0,51.0,73.0,67.0,158.0,181.0,227.0,337.0,273.0,419.0,306.0,538.0,324.0,350.0,342.0,557.0,471.0,218.0,157.0,240.0,200.0,225.0,230.0,221.0],"ws":[4.22,3.77,4.35,3.91,4.92,4.18,4.45,4.38,5.21,5.35,5.61,6.12,5.84,6.44,5.99,6.88,6.06,6.18,6.14,6.94,6.64,5.56,5.21,5.68,5.46,5.6,5.63,5.58],"pitch":[90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,90.0,89.3,15.3,13.8,29.9,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0]},"e19":{"t":["2014-04-06 10:50","2014-04-06 11:00","2014-04-06 11:10","2014-04-06 11:20","2014-04-06 11:30","2014-04-06 11:40","2014-04-06 11:50","2014-04-06 12:00","2014-04-06 12:10","2014-04-06 12:20","2014-04-06 12:30","2014-04-06 12:40","2014-04-06 12:50","2014-04-06 13:00","2014-04-06 13:10","2014-04-06 13:20","2014-04-06 13:30","2014-04-06 13:40","2014-04-06 13:50","2014-04-06 14:00","2014-04-06 14:10","2014-04-06 14:20","2014-04-06 14:30","2014-04-06 14:40","2014-04-06 14:50","2014-04-06 15:00","2014-04-06 15:10","2014-04-06 15:20","2014-04-06 15:30","2014-04-06 15:40","2014-04-06 15:50","2014-04-06 16:00","2014-04-06 16:10","2014-04-06 16:20","2014-04-06 16:30","2014-04-06 16:40","2014-04-06 16:50"],"p":[112.0,99.0,149.0,87.0,92.0,174.0,124.0,55.0,111.0,43.0,228.0,-6.0,17.0,21.0,97.0,43.0,75.0,-2.0,70.0,22.0,38.0,67.0,-2.0,43.0,15.0,74.0,46.0,25.0,64.0,84.0,110.0,72.0,10.0,99.0,169.0,167.0,152.0],"e":[180.0,160.0,165.0,128.0,100.0,214.0,123.0,70.0,115.0,43.0,228.0,0.0,52.0,84.0,93.0,67.0,103.0,0.0,115.0,43.0,70.0,86.0,0.0,80.0,58.0,47.0,55.0,52.0,79.0,93.0,144.0,89.0,34.0,129.0,172.0,160.0,152.0],"ws":[5.38,5.27,5.29,5.02,4.8,5.58,4.98,4.47,4.91,4.08,5.66,2.03,4.24,4.63,4.74,4.43,4.83,2.54,4.92,4.09,4.47,4.66,2.16,4.58,4.33,4.16,4.29,4.25,4.57,4.74,5.15,4.69,3.92,5.03,5.33,5.26,5.21],"pitch":[-0.7,-0.7,-1.0,-0.7,-0.9,-0.9,-0.8,-0.2,-0.8,-0.3,-0.9,30.8,31.9,23.8,-0.7,14.8,-0.3,32.4,24.2,24.6,5.5,-0.7,34.6,14.8,-0.0,-0.5,-0.4,-0.1,-0.4,-0.8,-1.0,-0.6,10.4,21.2,-1.0,-1.0,-1.0]},"e20":{"t":["2015-08-02 12:10","2015-08-02 12:20","2015-08-02 12:30","2015-08-02 12:40","2015-08-02 12:50","2015-08-02 13:00","2015-08-02 13:10","2015-08-02 13:20","2015-08-02 13:30","2015-08-02 13:40","2015-08-02 13:50","2015-08-02 14:00","2015-08-02 14:10","2015-08-02 14:20","2015-08-02 14:30","2015-08-02 14:40","2015-08-02 14:50","2015-08-02 15:00","2015-08-02 15:10","2015-08-02 15:20","2015-08-02 15:30","2015-08-02 15:40","2015-08-02 15:50","2015-08-02 16:00","2015-08-02 16:10","2015-08-02 16:20","2015-08-02 16:30","2015-08-02 16:40","2015-08-02 16:50","2015-08-02 17:00","2015-08-02 17:10","2015-08-02 17:20"],"p":[16.0,-2.0,18.0,-2.0,33.0,-4.0,10.0,-2.0,-1.0,-3.0,-3.0,-2.0,14.0,-0.0,68.0,7.0,102.0,39.0,90.0,-7.0,-3.0,-4.0,80.0,60.0,-1.0,-6.0,53.0,16.0,-4.0,32.0,-0.0,-2.0],"e":[0.0,0.0,0.0,0.0,68.0,0.0,58.0,0.0,0.0,0.0,0.0,0.0,101.0,0.0,133.0,45.0,134.0,97.0,129.0,0.0,0.0,49.0,106.0,102.0,0.0,0.0,139.0,35.0,0.0,77.0,0.0,0.0],"ws":[2.41,2.03,2.92,2.13,4.34,2.92,4.22,2.36,1.91,2.95,2.81,1.44,4.67,3.11,4.93,4.0,4.94,4.64,4.89,3.37,3.41,4.07,4.72,4.68,2.93,3.7,4.97,3.84,2.62,4.43,2.64,3.1],"pitch":[22.9,45.0,18.4,45.0,2.0,19.7,20.2,24.2,45.0,45.0,45.0,45.0,21.7,27.0,3.4,17.9,-0.6,11.9,5.9,29.5,27.6,32.9,-0.6,-0.6,31.9,45.0,10.7,-0.1,41.7,7.7,29.9,45.0]},"e21":{"t":["2014-09-02 11:40","2014-09-02 11:50","2014-09-02 12:00","2014-09-02 12:10","2014-09-02 12:20","2014-09-02 12:30","2014-09-02 12:40","2014-09-02 12:50","2014-09-02 13:00","2014-09-02 13:10","2014-09-02 13:20","2014-09-02 13:30","2014-09-02 13:40","2014-09-02 13:50","2014-09-02 14:00","2014-09-02 14:10","2014-09-02 14:20","2014-09-02 14:30","2014-09-02 14:40","2014-09-02 14:50","2014-09-02 15:00","2014-09-02 15:10","2014-09-02 15:20","2014-09-02 15:30","2014-09-02 15:40","2014-09-02 15:50","2014-09-02 16:00","2014-09-02 16:10","2014-09-02 16:20","2014-09-02 16:30"],"p":[64.0,179.0,260.0,205.0,146.0,172.0,142.0,77.0,263.0,190.0,186.0,121.0,32.0,117.0,125.0,26.0,79.0,96.0,65.0,217.0,88.0,20.0,57.0,139.0,120.0,87.0,331.0,153.0,40.0,95.0],"e":[66.0,192.0,297.0,272.0,192.0,161.0,133.0,71.0,268.0,209.0,221.0,178.0,57.0,236.0,132.0,25.0,183.0,110.0,76.0,300.0,85.0,32.0,75.0,165.0,115.0,85.0,340.0,138.0,48.0,96.0],"ws":[4.42,5.45,5.99,5.88,5.45,5.27,5.06,4.48,5.86,5.55,5.62,5.37,4.31,5.71,5.05,3.76,5.4,4.88,4.54,6.0,4.65,3.89,4.53,5.3,4.92,4.65,6.18,5.1,4.18,4.77],"pitch":[-0.8,-1.0,-1.0,-1.0,-0.9,-0.5,-1.0,-0.3,-1.0,-1.0,-1.0,-0.7,11.7,11.7,-0.9,14.1,22.3,-0.9,-0.8,-1.0,-0.7,-0.1,-0.7,-0.7,-1.0,-0.6,-0.9,-1.0,-0.5,-0.9]},"e22":{"t":["2014-05-28 08:30","2014-05-28 08:40","2014-05-28 08:50","2014-05-28 09:00","2014-05-28 09:10","2014-05-28 09:20","2014-05-28 09:30","2014-05-28 09:40","2014-05-28 09:50","2014-05-28 10:00","2014-05-28 10:10","2014-05-28 10:20","2014-05-28 10:30","2014-05-28 10:40","2014-05-28 10:50","2014-05-28 11:00","2014-05-28 11:10","2014-05-28 11:20","2014-05-28 11:30","2014-05-28 11:40","2014-05-28 11:50","2014-05-28 12:00","2014-05-28 12:10","2014-05-28 12:20","2014-05-28 12:30","2014-05-28 12:40","2014-05-28 12:50","2014-05-28 13:00","2014-05-28 13:10","2014-05-28 13:20"],"p":[155.0,8.0,67.0,91.0,6.0,41.0,22.0,70.0,56.0,144.0,274.0,104.0,31.0,31.0,25.0,67.0,142.0,128.0,163.0,230.0,310.0,177.0,139.0,36.0,166.0,136.0,211.0,376.0,429.0,204.0],"e":[151.0,0.0,75.0,85.0,0.0,59.0,33.0,73.0,65.0,159.0,262.0,93.0,122.0,32.0,59.0,141.0,186.0,115.0,168.0,239.0,340.0,154.0,131.0,48.0,173.0,134.0,203.0,427.0,463.0,229.0],"ws":[5.15,3.26,4.48,4.6,3.61,4.3,3.86,4.46,4.37,5.21,5.79,4.68,4.93,3.84,4.3,5.07,5.37,4.87,5.27,5.67,6.13,5.17,5.0,4.14,5.3,5.02,5.47,6.47,6.61,5.61],"pitch":[-1.0,25.2,8.1,-0.9,25.9,-0.1,-0.1,-0.8,-0.7,-1.0,-1.0,-0.8,51.0,-0.3,17.1,11.2,2.5,-0.5,-1.0,-0.9,-1.0,-1.0,-0.9,-0.3,-0.9,-0.9,-0.9,-1.0,-1.0,-0.9]},"e23":{"t":["2015-07-07 11:10","2015-07-07 11:20","2015-07-07 11:30","2015-07-07 11:40","2015-07-07 11:50","2015-07-07 12:00","2015-07-07 12:10","2015-07-07 12:20","2015-07-07 12:30","2015-07-07 12:40","2015-07-07 12:50","2015-07-07 13:00","2015-07-07 13:10","2015-07-07 13:20","2015-07-07 13:30","2015-07-07 13:40","2015-07-07 13:50","2015-07-07 14:00","2015-07-07 14:10","2015-07-07 14:20","2015-07-07 14:30","2015-07-07 14:40","2015-07-07 14:50","2015-07-07 15:00","2015-07-07 15:10","2015-07-07 15:20","2015-07-07 15:30","2015-07-07 15:40","2015-07-07 15:50","2015-07-07 16:00"],"p":[526.0,376.0,200.0,326.0,488.0,369.0,322.0,167.0,332.0,156.0,171.0,93.0,16.0,213.0,34.0,28.0,205.0,544.0,331.0,489.0,514.0,1087.0,992.0,760.0,685.0,954.0,889.0,992.0,1014.0,302.0],"e":[585.0,447.0,320.0,407.0,621.0,484.0,428.0,200.0,439.0,161.0,230.0,126.0,104.0,325.0,48.0,89.0,275.0,595.0,344.0,551.0,562.0,1131.0,1057.0,806.0,710.0,988.0,959.0,1021.0,1056.0,1502.0],"ws":[7.05,6.55,6.04,6.4,7.18,6.69,6.47,5.45,6.52,5.23,5.62,4.96,4.79,6.06,4.13,4.64,5.84,7.08,6.15,6.93,6.97,9.08,8.79,7.83,7.48,8.52,8.4,8.65,8.79,10.58],"pitch":[-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-0.9,-1.0,-0.8,-1.0,-0.6,22.7,-1.0,20.7,11.8,18.2,-1.0,-1.0,-1.0,-1.0,-0.9,-1.0,-1.0,-1.0,-1.0,-0.9,-1.0,-0.8,58.1]},"e24":{"t":["2015-09-11 11:10","2015-09-11 11:20","2015-09-11 11:30","2015-09-11 11:40","2015-09-11 11:50","2015-09-11 12:00","2015-09-11 12:10","2015-09-11 12:20","2015-09-11 12:30","2015-09-11 12:40","2015-09-11 12:50","2015-09-11 13:00","2015-09-11 13:10","2015-09-11 13:20","2015-09-11 13:30","2015-09-11 13:40","2015-09-11 13:50","2015-09-11 14:00","2015-09-11 14:10","2015-09-11 14:20","2015-09-11 14:30","2015-09-11 14:40","2015-09-11 14:50","2015-09-11 15:00","2015-09-11 15:10","2015-09-11 15:20","2015-09-11 15:30","2015-09-11 15:40","2015-09-11 15:50","2015-09-11 16:00","2015-09-11 16:10","2015-09-11 16:20","2015-09-11 16:30"],"p":[67.0,72.0,149.0,95.0,173.0,107.0,117.0,93.0,105.0,97.0,90.0,30.0,16.0,23.0,-4.0,40.0,14.0,8.0,57.0,54.0,85.0,97.0,-6.0,-2.0,21.0,100.0,137.0,143.0,190.0,138.0,93.0,168.0,138.0],"e":[142.0,101.0,165.0,130.0,240.0,105.0,150.0,107.0,127.0,136.0,98.0,30.0,52.0,46.0,0.0,84.0,0.0,35.0,143.0,72.0,115.0,118.0,0.0,0.0,43.0,140.0,144.0,160.0,239.0,160.0,131.0,219.0,146.0],"ws":[4.99,4.68,5.15,4.9,5.57,4.72,5.04,4.73,4.88,4.95,4.65,3.76,4.11,4.02,3.24,4.5,3.68,3.84,5.0,4.37,4.8,4.82,2.17,2.76,3.98,4.97,5.0,5.12,5.57,5.12,4.91,5.46,5.02],"pitch":[6.1,-0.7,-1.0,-0.8,-0.9,-0.8,-0.8,-0.8,-0.9,-0.9,-0.8,8.1,36.1,22.8,32.1,13.1,22.4,11.7,12.4,24.1,0.8,-0.7,31.9,45.0,27.0,-0.9,-1.0,-1.0,-1.0,-1.0,-0.9,-1.0,-1.0]},"e25":{"t":["2015-07-04 12:10","2015-07-04 12:20","2015-07-04 12:30","2015-07-04 12:40","2015-07-04 12:50","2015-07-04 13:00","2015-07-04 13:10","2015-07-04 13:20","2015-07-04 13:30","2015-07-04 13:40","2015-07-04 13:50","2015-07-04 14:00","2015-07-04 14:10","2015-07-04 14:20","2015-07-04 14:30","2015-07-04 14:40","2015-07-04 14:50","2015-07-04 15:00","2015-07-04 15:10","2015-07-04 15:20","2015-07-04 15:30","2015-07-04 15:40","2015-07-04 15:50","2015-07-04 16:00","2015-07-04 16:10","2015-07-04 16:20","2015-07-04 16:30","2015-07-04 16:40","2015-07-04 16:50","2015-07-04 17:00","2015-07-04 17:10"],"p":[-2.0,7.0,-0.0,22.0,0.0,86.0,-2.0,-2.0,-1.0,-6.0,21.0,-5.0,30.0,11.0,59.0,40.0,-4.0,501.0,1404.0,858.0,456.0,309.0,629.0,929.0,730.0,520.0,444.0,518.0,594.0,278.0,50.0],"e":[0.0,33.0,0.0,50.0,26.0,131.0,0.0,0.0,0.0,0.0,69.0,0.0,61.0,44.0,123.0,76.0,0.0,600.0,1531.0,881.0,429.0,365.0,710.0,900.0,721.0,468.0,449.0,547.0,588.0,276.0,43.0],"ws":[3.45,3.89,2.48,4.21,3.77,5.04,2.16,2.39,3.43,3.51,4.46,2.94,4.36,4.1,4.98,4.54,3.62,7.13,10.71,8.12,6.52,6.28,7.52,8.19,7.56,6.66,6.59,6.94,7.09,5.89,4.09],"pitch":[25.3,4.1,45.0,29.7,36.5,0.6,35.7,45.0,21.4,30.2,-0.1,36.8,6.4,17.4,-0.5,1.2,45.0,6.4,-0.7,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,3.2]},"e26":{"t":["2015-08-03 11:30","2015-08-03 11:40","2015-08-03 11:50","2015-08-03 12:00","2015-08-03 12:10","2015-08-03 12:20","2015-08-03 12:30","2015-08-03 12:40","2015-08-03 12:50","2015-08-03 13:00","2015-08-03 13:10","2015-08-03 13:20","2015-08-03 13:30","2015-08-03 13:40","2015-08-03 13:50","2015-08-03 14:00","2015-08-03 14:10","2015-08-03 14:20","2015-08-03 14:30","2015-08-03 14:40","2015-08-03 14:50","2015-08-03 15:00","2015-08-03 15:10","2015-08-03 15:20","2015-08-03 15:30","2015-08-03 15:40","2015-08-03 15:50","2015-08-03 16:00","2015-08-03 16:10"],"p":[126.0,74.0,51.0,19.0,-5.0,38.0,-3.0,6.0,55.0,16.0,-1.0,4.0,63.0,7.0,15.0,31.0,-2.0,-2.0,-2.0,-3.0,-1.0,-7.0,-5.0,-5.0,-4.0,-5.0,-6.0,-5.0,-3.0],"e":[174.0,125.0,115.0,116.0,0.0,89.0,0.0,77.0,98.0,59.0,54.0,0.0,171.0,0.0,87.0,45.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0],"ws":[5.21,4.87,4.8,4.8,3.37,4.55,3.51,4.43,4.65,4.23,4.16,3.16,5.19,3.63,4.53,4.0,0.98,3.06,2.87,2.73,3.62,1.99,2.39,3.09,2.06,2.38,3.01,3.14,3.15],"pitch":[-0.8,-0.7,-0.5,58.8,89.9,7.7,32.3,17.4,-0.7,-0.1,33.9,30.4,7.9,26.2,20.6,10.8,45.0,45.0,45.0,45.0,29.8,36.4,45.0,45.0,45.0,45.0,45.0,45.0,23.2]},"e27":{"t":["2015-08-22 13:40","2015-08-22 13:50","2015-08-22 14:00","2015-08-22 14:10","2015-08-22 14:20","2015-08-22 14:30","2015-08-22 14:40","2015-08-22 14:50","2015-08-22 15:00","2015-08-22 15:10","2015-08-22 15:20","2015-08-22 15:30","2015-08-22 15:40","2015-08-22 15:50","2015-08-22 16:00","2015-08-22 16:10","2015-08-22 16:20","2015-08-22 16:30","2015-08-22 16:40","2015-08-22 16:50","2015-08-22 17:00","2015-08-22 17:10","2015-08-22 17:20","2015-08-22 17:30","2015-08-22 17:40","2015-08-22 17:50","2015-08-22 18:00","2015-08-22 18:10","2015-08-22 18:20","2015-08-22 18:30","2015-08-22 18:40","2015-08-22 18:50"],"p":[-3.0,-3.0,-2.0,43.0,119.0,130.0,-1.0,37.0,67.0,125.0,9.0,4.0,54.0,27.0,12.0,-6.0,23.0,8.0,28.0,82.0,13.0,190.0,242.0,208.0,213.0,227.0,154.0,263.0,280.0,315.0,365.0,372.0],"e":[0.0,0.0,0.0,87.0,157.0,161.0,0.0,74.0,104.0,200.0,0.0,63.0,146.0,57.0,79.0,0.0,38.0,0.0,45.0,104.0,49.0,284.0,232.0,207.0,212.0,247.0,157.0,256.0,241.0,275.0,290.0,338.0],"ws":[2.75,1.76,2.23,4.54,5.09,5.12,2.75,4.39,4.71,5.36,3.45,4.28,5.02,4.2,4.45,3.24,3.89,3.29,4.01,4.71,4.06,5.8,5.53,5.4,5.43,5.61,5.09,5.66,5.58,5.76,5.82,6.02],"pitch":[21.2,21.6,43.1,-0.1,-0.9,-0.9,31.9,20.2,-0.8,-0.9,19.4,30.4,4.1,-0.3,1.8,45.0,5.3,28.5,29.6,-0.9,0.1,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0]},"e28":{"t":["2015-07-12 09:20","2015-07-12 09:30","2015-07-12 09:40","2015-07-12 09:50","2015-07-12 10:00","2015-07-12 10:10","2015-07-12 10:20","2015-07-12 10:30","2015-07-12 10:40","2015-07-12 10:50","2015-07-12 11:00","2015-07-12 11:10","2015-07-12 11:20","2015-07-12 11:30","2015-07-12 11:40","2015-07-12 11:50","2015-07-12 12:00","2015-07-12 12:10","2015-07-12 12:20","2015-07-12 12:30","2015-07-12 12:40","2015-07-12 12:50","2015-07-12 13:00","2015-07-12 13:10","2015-07-12 13:20","2015-07-12 13:30","2015-07-12 13:40","2015-07-12 13:50","2015-07-12 14:00","2015-07-12 14:10","2015-07-12 14:20","2015-07-12 14:30"],"p":[132.0,56.0,109.0,188.0,148.0,151.0,187.0,118.0,122.0,119.0,166.0,135.0,64.0,301.0,207.0,34.0,70.0,4.0,194.0,158.0,296.0,178.0,147.0,240.0,387.0,242.0,205.0,194.0,301.0,130.0,329.0,132.0],"e":[189.0,68.0,160.0,231.0,163.0,162.0,223.0,89.0,180.0,133.0,186.0,81.0,127.0,364.0,88.0,84.0,99.0,44.0,274.0,200.0,351.0,168.0,175.0,298.0,350.0,224.0,215.0,197.0,304.0,144.0,317.0,142.0],"ws":[5.39,4.41,5.22,5.62,5.25,5.23,5.58,4.65,5.34,5.01,5.38,4.55,4.97,6.23,4.63,4.59,4.76,4.05,5.84,5.45,6.17,5.27,5.31,5.94,6.17,5.59,5.54,5.44,5.97,5.1,6.03,5.08],"pitch":[-1.0,-0.6,-1.0,-1.0,-1.0,-1.0,-0.9,-0.5,-0.9,-0.9,-0.9,7.6,29.7,-1.0,7.4,23.6,-0.6,30.7,5.4,-0.9,-1.0,-0.9,-0.7,-1.0,-0.9,-0.9,-1.0,-1.0,-0.8,-0.8,-0.9,16.6]},"e29":{"t":["2015-07-16 13:20","2015-07-16 13:30","2015-07-16 13:40","2015-07-16 13:50","2015-07-16 14:00","2015-07-16 14:10","2015-07-16 14:20","2015-07-16 14:30","2015-07-16 14:40","2015-07-16 14:50","2015-07-16 15:00","2015-07-16 15:10","2015-07-16 15:20","2015-07-16 15:30","2015-07-16 15:40","2015-07-16 15:50","2015-07-16 16:00","2015-07-16 16:10","2015-07-16 16:20","2015-07-16 16:30","2015-07-16 16:40","2015-07-16 16:50","2015-07-16 17:00","2015-07-16 17:10","2015-07-16 17:20","2015-07-16 17:30","2015-07-16 17:40","2015-07-16 17:50","2015-07-16 18:00"],"p":[-2.0,34.0,128.0,8.0,36.0,152.0,33.0,-5.0,25.0,93.0,-5.0,-5.0,44.0,144.0,45.0,117.0,118.0,97.0,126.0,97.0,78.0,42.0,-7.0,53.0,71.0,53.0,45.0,86.0,99.0],"e":[0.0,33.0,172.0,35.0,95.0,222.0,49.0,0.0,136.0,157.0,31.0,0.0,118.0,170.0,75.0,205.0,156.0,120.0,156.0,109.0,115.0,68.0,0.0,132.0,133.0,69.0,59.0,133.0,132.0],"ws":[2.41,3.81,5.2,3.84,4.61,5.48,4.06,3.05,4.95,5.09,3.77,3.23,4.82,5.19,4.41,5.39,5.09,4.83,5.09,4.75,4.8,4.34,2.61,4.92,4.93,4.34,4.24,4.93,4.92],"pitch":[34.5,30.2,-1.0,30.0,-0.3,-0.9,21.2,45.0,24.3,-0.8,25.2,45.0,2.3,-0.7,17.2,1.9,-1.0,-0.9,-0.6,-0.8,-0.8,-0.6,25.9,8.8,-0.8,-0.7,-0.7,-0.8,-1.0]},"e30":{"t":["2015-07-23 09:40","2015-07-23 09:50","2015-07-23 10:00","2015-07-23 10:10","2015-07-23 10:20","2015-07-23 10:30","2015-07-23 10:40","2015-07-23 10:50","2015-07-23 11:00","2015-07-23 11:10","2015-07-23 11:20","2015-07-23 11:30","2015-07-23 11:40","2015-07-23 11:50","2015-07-23 12:00","2015-07-23 12:10","2015-07-23 12:20","2015-07-23 12:30","2015-07-23 12:40","2015-07-23 12:50","2015-07-23 13:00","2015-07-23 13:10","2015-07-23 13:20","2015-07-23 13:30","2015-07-23 13:40","2015-07-23 13:50","2015-07-23 14:00","2015-07-23 14:10","2015-07-23 14:20","2015-07-23 14:30","2015-07-23 14:40","2015-07-23 14:50","2015-07-23 15:00","2015-07-23 15:10"],"p":[-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-2.0,-1.0,-1.0,-2.0,-1.0,-2.0,45.0,44.0,70.0,152.0,15.0,44.0,46.0,98.0,44.0,3.0,59.0,-3.0,43.0,44.0,64.0,42.0,86.0,172.0,68.0,28.0,33.0,48.0],"e":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,74.0,39.0,158.0,178.0,0.0,76.0,61.0,107.0,83.0,0.0,71.0,0.0,41.0,100.0,68.0,57.0,97.0,157.0,89.0,41.0,61.0,127.0],"ws":[1.35,2.06,2.26,0.56,1.44,2.51,1.84,2.25,0.64,3.09,1.88,3.67,4.47,3.97,5.2,5.33,3.47,4.49,4.32,4.81,4.58,3.55,4.44,3.46,4.01,4.76,4.4,4.28,4.73,5.2,4.64,4.0,4.33,4.97],"pitch":[45.0,45.0,45.0,45.0,45.0,45.0,45.0,45.0,45.0,45.0,45.0,20.9,20.9,14.8,24.5,-1.0,25.9,15.0,-0.5,-0.8,1.1,38.7,-0.4,36.3,52.3,23.8,-0.5,-0.4,-0.7,-0.9,-0.6,21.5,4.5,15.1]},"e31":{"t":["2015-06-05 11:20","2015-06-05 11:30","2015-06-05 11:40","2015-06-05 11:50","2015-06-05 12:00","2015-06-05 12:10","2015-06-05 12:20","2015-06-05 12:30","2015-06-05 12:40","2015-06-05 12:50","2015-06-05 13:00","2015-06-05 13:10","2015-06-05 13:20","2015-06-05 13:30","2015-06-05 13:40","2015-06-05 13:50","2015-06-05 14:00","2015-06-05 14:10","2015-06-05 14:20","2015-06-05 14:30","2015-06-05 14:40","2015-06-05 14:50","2015-06-05 15:00","2015-06-05 15:10","2015-06-05 15:20","2015-06-05 15:30","2015-06-05 15:40","2015-06-05 15:50","2015-06-05 16:00","2015-06-05 16:10","2015-06-05 16:20","2015-06-05 16:30","2015-06-05 16:40","2015-06-05 16:50","2015-06-05 17:00","2015-06-05 17:10","2015-06-05 17:20"],"p":[74.0,67.0,110.0,141.0,28.0,-5.0,54.0,39.0,47.0,46.0,112.0,58.0,20.0,90.0,74.0,73.0,-5.0,54.0,4.0,-5.0,25.0,17.0,-4.0,50.0,125.0,109.0,30.0,69.0,48.0,98.0,39.0,22.0,150.0,306.0,313.0,386.0,232.0],"e":[136.0,127.0,130.0,244.0,52.0,0.0,86.0,93.0,73.0,92.0,180.0,70.0,57.0,112.0,99.0,101.0,0.0,92.0,0.0,0.0,73.0,0.0,0.0,83.0,140.0,140.0,40.0,69.0,52.0,110.0,45.0,0.0,148.0,353.0,389.0,407.0,377.0],"ws":[4.94,4.88,4.9,5.6,4.11,3.57,4.52,4.59,4.38,4.58,5.25,4.35,4.2,4.78,4.66,4.68,3.26,4.58,3.4,3.61,4.38,3.73,2.76,4.49,4.97,4.97,3.93,4.35,4.12,4.77,4.01,3.74,5.03,6.08,6.23,6.29,6.18],"pitch":[-0.7,-0.8,-0.8,-0.9,14.2,45.0,8.3,18.6,-0.2,-0.5,-0.8,-0.5,15.8,-0.8,-0.6,15.1,90.0,8.6,28.5,26.0,23.8,7.1,45.0,9.1,-0.8,-1.0,-0.4,-0.8,-0.3,-1.0,-0.4,-0.2,-1.0,-1.0,-1.0,-1.0,-1.0]},"e32":{"t":["2015-07-05 10:00","2015-07-05 10:10","2015-07-05 10:20","2015-07-05 10:30","2015-07-05 10:40","2015-07-05 10:50","2015-07-05 11:00","2015-07-05 11:10","2015-07-05 11:20","2015-07-05 11:30","2015-07-05 11:40","2015-07-05 11:50","2015-07-05 12:00","2015-07-05 12:10","2015-07-05 12:20","2015-07-05 12:30","2015-07-05 12:40","2015-07-05 12:50","2015-07-05 13:00","2015-07-05 13:10","2015-07-05 13:20","2015-07-05 13:30","2015-07-05 13:40","2015-07-05 13:50","2015-07-05 14:00","2015-07-05 14:10","2015-07-05 14:20","2015-07-05 14:30","2015-07-05 14:40","2015-07-05 14:50","2015-07-05 15:00","2015-07-05 15:10"],"p":[127.0,99.0,54.0,-2.0,53.0,22.0,-1.0,-1.0,-1.0,64.0,-0.0,-7.0,11.0,124.0,79.0,53.0,-5.0,123.0,21.0,-5.0,73.0,138.0,-6.0,50.0,37.0,44.0,212.0,229.0,556.0,788.0,1359.0,1292.0],"e":[124.0,99.0,34.0,0.0,71.0,45.0,0.0,0.0,33.0,90.0,46.0,50.0,153.0,166.0,93.0,73.0,0.0,162.0,40.0,0.0,158.0,160.0,0.0,84.0,73.0,80.0,302.0,790.0,1058.0,904.0,1337.0,1344.0],"ws":[4.95,4.75,3.88,3.61,4.44,4.09,2.26,2.36,3.87,4.65,4.09,4.17,5.16,5.26,4.69,4.47,3.29,5.23,3.99,3.24,5.21,5.22,3.7,4.59,4.46,4.54,5.96,7.77,8.79,8.19,9.9,9.93],"pitch":[-0.9,-1.0,14.2,41.2,-0.2,-0.1,44.1,45.0,41.0,-0.3,0.2,82.9,57.8,-0.8,-0.8,4.7,44.3,-0.2,4.7,34.7,-0.3,-0.9,39.4,1.7,1.7,24.0,-1.0,29.3,19.7,-0.9,-0.5,-0.6]},"e33":{"t":["2014-06-21 09:50","2014-06-21 10:00","2014-06-21 10:10","2014-06-21 10:20","2014-06-21 10:30","2014-06-21 10:40","2014-06-21 10:50","2014-06-21 11:00","2014-06-21 11:10","2014-06-21 11:20","2014-06-21 11:30","2014-06-21 11:40","2014-06-21 11:50","2014-06-21 12:00","2014-06-21 12:10","2014-06-21 12:20","2014-06-21 12:30","2014-06-21 12:40","2014-06-21 12:50","2014-06-21 13:00","2014-06-21 13:10","2014-06-21 13:20","2014-06-21 13:30","2014-06-21 13:40","2014-06-21 13:50","2014-06-21 14:00","2014-06-21 14:10","2014-06-21 14:20","2014-06-21 14:30","2014-06-21 14:40","2014-06-21 14:50","2014-06-21 15:00","2014-06-21 15:10","2014-06-21 15:20"],"p":[1.0,29.0,-1.0,-1.0,1.0,-2.0,32.0,-3.0,1.0,-3.0,-1.0,-1.0,11.0,137.0,-6.0,31.0,66.0,22.0,-0.0,78.0,39.0,6.0,5.0,-1.0,33.0,29.0,-1.0,-2.0,2.0,32.0,-3.0,-2.0,10.0,-2.0],"e":[51.0,38.0,0.0,0.0,0.0,0.0,88.0,0.0,0.0,0.0,0.0,0.0,49.0,141.0,0.0,74.0,89.0,78.0,0.0,104.0,55.0,41.0,0.0,0.0,29.0,31.0,0.0,0.0,0.0,41.0,0.0,0.0,32.0,0.0],"ws":[4.19,3.95,3.41,2.19,3.53,3.42,4.63,2.93,3.45,2.89,3.0,1.62,4.14,5.08,2.91,4.47,4.65,4.52,3.64,4.79,4.26,4.01,3.59,3.09,3.79,3.84,1.48,1.99,2.25,4.0,2.74,3.16,3.84,3.36],"pitch":[14.5,5.5,45.0,45.0,24.4,37.7,0.0,18.2,17.1,45.0,45.0,45.0,18.7,-0.8,32.9,7.3,-0.6,22.7,35.3,11.0,20.3,17.7,18.8,45.0,21.5,4.0,45.0,45.0,40.2,-0.3,40.6,45.0,25.0,37.0]},"e34":{"t":["2015-07-21 12:00","2015-07-21 12:10","2015-07-21 12:20","2015-07-21 12:30","2015-07-21 12:40","2015-07-21 12:50","2015-07-21 13:00","2015-07-21 13:10","2015-07-21 13:20","2015-07-21 13:30","2015-07-21 13:40","2015-07-21 13:50","2015-07-21 14:00","2015-07-21 14:10","2015-07-21 14:20","2015-07-21 14:30","2015-07-21 14:40","2015-07-21 14:50","2015-07-21 15:00","2015-07-21 15:10","2015-07-21 15:20","2015-07-21 15:30","2015-07-21 15:40","2015-07-21 15:50","2015-07-21 16:00","2015-07-21 16:10","2015-07-21 16:20","2015-07-21 16:30","2015-07-21 16:40","2015-07-21 16:50","2015-07-21 17:00","2015-07-21 17:10"],"p":[45.0,112.0,20.0,3.0,185.0,8.0,38.0,97.0,12.0,4.0,96.0,4.0,60.0,-2.0,-3.0,57.0,-4.0,-2.0,67.0,82.0,12.0,-4.0,114.0,1.0,16.0,14.0,2.0,9.0,-5.0,23.0,35.0,31.0],"e":[33.0,206.0,55.0,93.0,260.0,0.0,55.0,125.0,0.0,32.0,120.0,0.0,77.0,0.0,0.0,99.0,0.0,0.0,176.0,170.0,0.0,0.0,193.0,0.0,0.0,68.0,40.0,0.0,0.0,95.0,70.0,52.0],"ws":[3.81,5.39,4.18,4.6,5.68,2.35,4.17,4.87,3.06,3.8,4.83,2.44,4.43,2.72,2.86,4.66,1.79,2.29,5.23,5.19,2.0,3.16,5.32,3.58,3.44,4.34,3.92,3.0,3.53,4.62,4.35,4.12],"pitch":[12.4,21.4,21.7,11.1,11.4,23.0,26.3,-0.9,29.4,15.1,-0.8,35.2,15.2,44.9,45.0,11.8,38.6,45.0,6.6,-0.8,29.4,29.8,-0.9,20.2,25.9,10.0,26.1,29.3,45.0,15.2,-0.4,6.5]},"e35":{"t":["2015-09-03 09:00","2015-09-03 09:10","2015-09-03 09:20","2015-09-03 09:30","2015-09-03 09:40","2015-09-03 09:50","2015-09-03 10:00","2015-09-03 10:10","2015-09-03 10:20","2015-09-03 10:30","2015-09-03 10:40","2015-09-03 10:50","2015-09-03 11:00","2015-09-03 11:10","2015-09-03 11:20","2015-09-03 11:30","2015-09-03 11:40","2015-09-03 11:50","2015-09-03 12:00","2015-09-03 12:10","2015-09-03 12:20","2015-09-03 12:30","2015-09-03 12:40","2015-09-03 12:50","2015-09-03 13:00","2015-09-03 13:10","2015-09-03 13:20","2015-09-03 13:30","2015-09-03 13:40","2015-09-03 13:50","2015-09-03 14:00","2015-09-03 14:10"],"p":[25.0,9.0,4.0,0.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-2.0,52.0,49.0,-4.0,94.0,18.0,-1.0,91.0,-4.0,118.0,164.0,125.0,233.0,115.0,104.0,109.0,127.0,31.0,134.0,178.0,224.0],"e":[36.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,68.0,68.0,0.0,134.0,28.0,0.0,191.0,0.0,129.0,200.0,97.0,246.0,88.0,147.0,136.0,144.0,84.0,174.0,199.0,197.0],"ws":[3.92,3.57,3.32,3.27,3.15,2.22,2.26,2.3,1.48,1.88,1.2,2.68,4.41,4.4,2.76,5.02,3.77,2.85,5.4,3.31,4.99,5.45,4.73,5.71,4.63,5.12,5.04,5.1,4.58,5.31,5.45,5.44],"pitch":[-0.2,0.2,0.2,8.6,45.0,45.0,45.0,45.0,45.0,45.0,45.0,45.0,13.7,-0.5,36.3,3.6,3.5,45.0,9.4,33.2,0.4,-0.9,-0.6,-1.0,-0.6,-0.8,-0.9,-0.9,-0.3,-0.9,-0.8,-0.9]},"e36":{"t":["2014-06-20 10:10","2014-06-20 10:20","2014-06-20 10:30","2014-06-20 10:40","2014-06-20 10:50","2014-06-20 11:00","2014-06-20 11:10","2014-06-20 11:20","2014-06-20 11:30","2014-06-20 11:40","2014-06-20 11:50","2014-06-20 12:00","2014-06-20 12:10","2014-06-20 12:20","2014-06-20 12:30","2014-06-20 12:40","2014-06-20 12:50","2014-06-20 13:00","2014-06-20 13:10","2014-06-20 13:20","2014-06-20 13:30","2014-06-20 13:40","2014-06-20 13:50","2014-06-20 14:00","2014-06-20 14:10","2014-06-20 14:20","2014-06-20 14:30","2014-06-20 14:40","2014-06-20 14:50","2014-06-20 15:00"],"p":[-4.0,12.0,-6.0,-5.0,14.0,20.0,-2.0,62.0,104.0,1.0,95.0,11.0,36.0,62.0,185.0,27.0,31.0,127.0,103.0,88.0,7.0,205.0,19.0,99.0,226.0,304.0,206.0,79.0,65.0,103.0],"e":[0.0,0.0,0.0,25.0,38.0,0.0,0.0,121.0,93.0,0.0,155.0,0.0,121.0,91.0,192.0,41.0,93.0,157.0,116.0,120.0,44.0,238.0,52.0,113.0,245.0,321.0,222.0,90.0,128.0,189.0],"ws":[2.6,3.72,3.21,3.76,4.0,3.67,3.34,4.96,4.74,2.71,5.23,3.48,4.97,4.72,5.45,4.06,4.74,5.25,4.93,4.96,4.1,5.72,4.25,4.9,5.76,6.09,5.62,4.7,5.02,5.43],"pitch":[45.0,23.9,36.5,34.4,20.7,2.3,43.5,0.0,-0.9,33.9,1.0,22.4,12.0,-0.5,-0.9,1.9,26.6,-0.7,-0.9,-0.9,11.8,2.2,-0.1,-0.8,-0.9,-1.0,-1.0,3.2,21.2,-0.8]},"e37":{"t":["2014-07-17 11:30","2014-07-17 11:40","2014-07-17 11:50","2014-07-17 12:00","2014-07-17 12:10","2014-07-17 12:20","2014-07-17 12:30","2014-07-17 12:40","2014-07-17 12:50","2014-07-17 13:00","2014-07-17 13:10","2014-07-17 13:20","2014-07-17 13:30","2014-07-17 13:40","2014-07-17 13:50","2014-07-17 14:00","2014-07-17 14:10","2014-07-17 14:20","2014-07-17 14:30","2014-07-17 14:40","2014-07-17 14:50","2014-07-17 15:00","2014-07-17 15:10","2014-07-17 15:20","2014-07-17 15:30","2014-07-17 15:40","2014-07-17 15:50","2014-07-17 16:00","2014-07-17 16:10","2014-07-17 16:20","2014-07-17 16:30","2014-07-17 16:40","2014-07-17 16:50"],"p":[100.0,47.0,7.0,19.0,50.0,45.0,112.0,73.0,-3.0,2.0,56.0,-1.0,13.0,4.0,13.0,30.0,20.0,46.0,68.0,44.0,5.0,63.0,5.0,41.0,5.0,59.0,95.0,63.0,46.0,71.0,36.0,64.0,21.0],"e":[132.0,120.0,0.0,43.0,47.0,75.0,124.0,88.0,28.0,50.0,74.0,0.0,52.0,0.0,39.0,55.0,32.0,82.0,109.0,67.0,0.0,79.0,0.0,49.0,31.0,76.0,119.0,118.0,57.0,87.0,68.0,81.0,40.0],"ws":[5.05,4.96,2.82,4.1,4.16,4.53,4.99,4.68,3.82,4.22,4.52,2.94,4.24,3.64,4.02,4.28,3.88,4.61,4.87,4.44,3.67,4.58,3.47,4.2,3.87,4.54,4.95,4.94,4.31,4.67,4.45,4.6,4.04],"pitch":[-0.8,-0.6,25.6,29.5,6.6,18.3,-0.8,-0.7,32.5,3.4,-0.6,26.8,18.1,19.4,22.9,24.1,27.2,9.1,-0.9,4.8,22.1,-0.7,26.6,6.1,21.5,-0.6,-0.9,-0.6,-0.6,-0.5,-0.4,-0.7,-0.2]},"e38":{"t":["2015-10-03 06:50","2015-10-03 07:00","2015-10-03 07:10","2015-10-03 07:20","2015-10-03 07:30","2015-10-03 07:40","2015-10-03 07:50","2015-10-03 08:00","2015-10-03 08:10","2015-10-03 08:20","2015-10-03 08:30","2015-10-03 08:40","2015-10-03 08:50","2015-10-03 09:00","2015-10-03 09:10","2015-10-03 09:20","2015-10-03 09:30","2015-10-03 09:40","2015-10-03 09:50","2015-10-03 10:00","2015-10-03 10:10","2015-10-03 10:20","2015-10-03 10:30","2015-10-03 10:40","2015-10-03 10:50","2015-10-03 11:00","2015-10-03 11:10","2015-10-03 11:20","2015-10-03 11:30","2015-10-03 11:40"],"p":[471.0,300.0,230.0,195.0,204.0,139.0,130.0,86.0,58.0,36.0,37.0,89.0,78.0,-7.0,52.0,49.0,44.0,157.0,133.0,111.0,2.0,28.0,15.0,3.0,19.0,25.0,5.0,4.0,18.0,164.0],"e":[423.0,333.0,257.0,202.0,249.0,148.0,154.0,98.0,77.0,65.0,46.0,96.0,96.0,100.0,132.0,76.0,77.0,153.0,132.0,115.0,0.0,42.0,0.0,30.0,45.0,47.0,0.0,0.0,48.0,188.0],"ws":[6.46,6.1,5.76,5.46,5.72,5.13,5.17,4.74,4.51,4.37,4.1,4.73,4.73,4.77,5.0,4.49,4.51,5.17,5.01,4.87,3.61,4.02,3.74,3.81,4.08,4.12,3.6,3.67,4.14,5.39],"pitch":[-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-1.0,-0.9,-0.7,-0.4,-0.4,-0.7,24.6,90.0,29.6,26.5,32.2,-1.0,-0.9,-1.0,0.2,-0.3,2.2,15.7,-0.1,-0.1,28.5,18.3,18.3,-1.0]},"e39":{"t":["2014-07-17 07:20","2014-07-17 07:30","2014-07-17 07:40","2014-07-17 07:50","2014-07-17 08:00","2014-07-17 08:10","2014-07-17 08:20","2014-07-17 08:30","2014-07-17 08:40","2014-07-17 08:50","2014-07-17 09:00","2014-07-17 09:10","2014-07-17 09:20","2014-07-17 09:30","2014-07-17 09:40","2014-07-17 09:50","2014-07-17 10:00","2014-07-17 10:10","2014-07-17 10:20","2014-07-17 10:30","2014-07-17 10:40","2014-07-17 10:50","2014-07-17 11:00","2014-07-17 11:10","2014-07-17 11:20","2014-07-17 11:30","2014-07-17 11:40","2014-07-17 11:50","2014-07-17 12:00","2014-07-17 12:10","2014-07-17 12:20"],"p":[-2.0,-2.0,-2.0,-2.0,-2.0,-2.0,-2.0,-2.0,-2.0,-2.0,-2.0,-2.0,18.0,25.0,-2.0,50.0,35.0,132.0,165.0,131.0,166.0,109.0,118.0,126.0,85.0,67.0,44.0,-1.0,-5.0,40.0,16.0],"e":[0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,36.0,0.0,76.0,93.0,176.0,202.0,113.0,178.0,143.0,154.0,178.0,142.0,119.0,97.0,0.0,0.0,143.0,77.0],"ws":[2.87,3.17,3.04,2.72,2.85,3.01,2.38,2.5,2.64,2.96,3.1,3.6,3.87,3.86,3.1,4.42,4.59,5.23,5.38,4.78,5.24,5.0,5.07,5.24,4.99,4.82,4.64,3.74,3.73,5.0,4.43],"pitch":[45.0,45.0,45.0,45.0,45.0,45.0,45.0,45.0,45.0,45.0,45.0,72.4,2.1,12.6,45.0,18.2,4.6,9.1,-1.0,-0.7,-1.0,-0.9,-0.7,-0.9,-1.0,-0.6,-0.5,7.1,41.7,-0.1,30.6]}}},"2.5":{"daily":{"dates":["2014-01-01","2014-01-02","2014-01-03","2014-01-04","2014-01-05","2014-01-06","2014-01-07","2014-01-08","2014-01-09","2014-01-10","2014-01-11","2014-01-12","2014-01-13","2014-01-14","2014-01-15","2014-01-16","2014-01-17","2014-01-18","2014-01-19","2014-01-20","2014-01-21","2014-01-22","2014-01-23","2014-01-24","2014-01-25","2014-01-26","2014-01-27","2014-01-28","2014-01-29","2014-01-30","2014-01-31","2014-02-01","2014-02-02","2014-02-03","2014-02-04","2014-02-05","2014-02-06","2014-02-07","2014-02-08","2014-02-09","2014-02-10","2014-02-11","2014-02-12","2014-02-13","201